.
0.044,0.000,0.000,0.037,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.52,40.05,116.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,42.00,103.48,40.05,116.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.48,40.05,116.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,40.05,103.48,39.07,116.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.000,0.022,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,42.00,103.48,40.05,116.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.037,0.037,0.000,0.000, ,141.99,0.00,0.00,0.00,0.00,0.00 ,,42.00,103.52,40.05,116.12,92.80,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.073,0.000,0.000,0.029,0.000,0.000, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,42.98,103.44,40.05,116.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,42.00,103.52,42.00,116.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,42.98,103.41,40.05,116.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,40.05,103.44,38.10,116.04,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.044,0.044,0.000,0.037,0.000,0.000, ,141.28,0.00,0.00,0.00,0.00,0.00 ,,44.93,103.44,40.05,116.04,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.051,0.000,0.015,0.037,0.000,0.029, ,142.22,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.48,42.00,116.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.073,0.007,0.015,0.037,0.000,0.000, ,141.99,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.41,40.05,115.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.007, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.41,42.98,115.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.44,42.00,116.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.022,0.029,0.000,0.000, ,141.05,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.37,42.00,115.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.000,0.022,0.000,0.000, ,141.05,0.00,0.00,0.00,0.00,0.00 ,,42.98,103.41,40.05,116.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.015,0.037,0.000,0.029, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,42.98,103.37,42.00,115.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.41,42.98,116.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.051,0.000,0.029, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,42.98,103.30,40.05,115.90,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,42.98,103.33,42.00,115.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.007, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,44.93,103.33,39.07,115.86,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,38.10,103.26,38.10,115.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.015,0.037,0.000,0.000, ,141.28,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.30,39.07,115.75,92.80,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.007,0.037,0.037,0.000,0.007, ,141.99,0.00,0.00,0.00,0.00,0.00 ,,42.98,103.22,39.07,115.64,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.051,0.029,0.029,0.000,0.000, ,141.28,0.00,0.00,0.00,0.00,0.00 ,,42.98,103.26,38.10,115.57,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.081,0.051,0.037,0.044,0.000,0.007, ,141.28,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.19,41.03,115.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,42.98,103.22,39.07,115.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.029, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.11,41.03,115.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.007,0.044,0.000,0.029, ,141.75,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.11,42.00,115.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.007,0.029,0.000,0.000, ,141.28,0.00,0.00,0.00,0.00,0.00 ,,45.91,103.11,42.98,115.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.044,0.007,0.029, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,42.98,103.11,41.03,115.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,45.91,103.22,42.00,115.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.015,0.000,0.037,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,45.91,103.11,41.03,115.46,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.022,0.015,0.000,0.000, ,141.05,0.00,0.00,0.00,0.00,0.00 ,,45.91,103.19,41.03,115.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,45.91,103.11,42.00,115.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.015,0.000,0.022,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,45.91,103.11,41.03,115.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.037,0.037,0.000,0.015, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,45.91,103.22,42.00,115.57,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.007,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,45.91,103.11,42.98,115.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.007,0.029,0.000,0.000, ,141.05,0.00,0.00,0.00,0.00,0.00 ,,46.89,103.11,42.00,115.57,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.007,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,45.91,103.08,42.98,115.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.015,0.000,0.022,0.000,0.000, ,141.05,0.00,0.00,0.00,0.00,0.00 ,,45.91,103.11,42.98,115.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.037,0.037,0.044,0.000,0.022, ,141.52,0.00,0.00,0.00,0.00,0.00 ,,46.89,103.11,42.98,115.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,45.91,103.19,39.07,115.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.26,40.05,115.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.22,38.10,115.86,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,42.98,103.26,40.05,115.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.007,0.029,0.000,0.000, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,38.10,103.26,38.10,115.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,140.82,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.30,37.12,115.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.007,0.022,0.000,0.000, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.22,35.16,115.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,42.98,103.22,35.16,115.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,40.05,103.11,34.19,115.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.11,35.16,115.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.029,0.000,0.029, ,140.82,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.11,35.16,115.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.029,0.029,0.000,0.000, ,141.05,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.19,35.16,115.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.037,0.000,0.007, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.19,35.16,115.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.037,0.037,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.22,37.12,115.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.022,0.022,0.059,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,42.98,103.22,38.10,115.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.007,0.051,0.007,0.007, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.11,38.10,115.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.037,0.000,0.029, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,42.98,103.19,38.10,115.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,137.07,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.11,39.07,115.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.029, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,42.98,103.11,40.05,115.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.029,0.000,0.022,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,42.98,103.19,39.07,115.68,90.84,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.015,0.000,0.022,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.11,40.05,115.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.015,0.029,0.000,0.015, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.22,42.00,115.71,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.029,0.051,0.029,0.037,0.000,0.015, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.22,41.03,115.64,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.007,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,45.91,103.19,38.10,115.71,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.000,0.044,0.015,0.037,0.007,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,42.98,103.11,39.07,115.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,103.19,39.07,115.64,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.015,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,103.08,39.07,115.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.007,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,47.86,103.11,39.07,115.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.015,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,46.89,103.11,38.10,115.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,46.89,103.11,37.12,115.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.007,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,45.91,103.11,37.12,115.64,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.044,0.029,0.000,0.022, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,45.91,103.08,35.16,115.57,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.015,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,45.91,103.08,37.12,115.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.022,0.051,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,45.91,103.04,37.12,115.57,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.08,38.10,115.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,42.98,103.00,38.10,115.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.04,35.16,115.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.04,38.10,115.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,45.91,103.04,41.03,115.57,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,46.89,103.04,43.96,115.57,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.029,0.022,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,46.89,103.04,45.91,115.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.022, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.08,45.91,115.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,46.89,103.04,46.89,115.57,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.08,47.86,115.57,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,45.91,103.08,47.86,115.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,45.91,103.08,46.89,115.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.037,0.044,0.000,0.044, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,47.86,103.08,46.89,115.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.022,0.022,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,45.91,103.04,46.89,115.57,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.037,0.000,0.015, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,46.89,103.04,45.91,115.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.022, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.97,42.98,115.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,46.89,103.00,43.96,115.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.97,43.96,115.46,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.007,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.97,42.98,115.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.97,45.91,115.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.97,43.96,115.46,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.007,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.97,44.93,115.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.029,0.007,0.029,0.000,0.022, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.97,42.98,115.46,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.007,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.97,45.91,115.46,92.80,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,37.12,102.89,42.00,115.31,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.007,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,38.10,102.97,46.89,115.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.037,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,40.05,102.97,46.89,115.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.029,0.000,0.029, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,40.05,102.93,47.86,115.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.022,0.029,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.86,45.91,115.31,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.022,0.000,0.029, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.93,46.89,115.35,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.029, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,49.82,102.89,46.89,115.35,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.029,0.037,0.000,0.022, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,49.82,102.86,44.93,115.35,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,50.79,102.89,44.93,115.35,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.029, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.93,45.91,115.35,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,49.82,102.97,45.91,115.46,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.015,0.037,0.000,0.007, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.86,45.91,115.35,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,48.84,103.00,42.98,115.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.015,0.029,0.000,0.015, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.93,45.91,115.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.000,0.029,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,49.82,102.93,42.98,115.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.037,0.000,0.029, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,50.79,102.97,45.91,115.35,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,49.82,102.89,46.89,115.35,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.97,46.89,115.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.029, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.86,45.91,115.35,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.86,45.91,115.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.015, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.82,46.89,115.24,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.022,0.007,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.82,42.98,115.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.022,0.044,0.000,0.022, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.82,42.98,115.13,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.75,42.00,115.09,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.000,0.022,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.78,41.03,115.05,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.029,0.000,0.015, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.71,38.10,114.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.007,0.029,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.67,39.07,114.91,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.015,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.67,41.03,114.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.037,0.000,0.007, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.67,42.00,114.80,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.015,0.051,0.000,0.015, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.71,44.93,114.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,41.03,102.67,45.91,114.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.71,42.98,114.80,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.015,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,41.03,102.60,42.98,114.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.022,0.029,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.67,42.00,114.80,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.007,0.051,0.037,0.037,0.000,0.015, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.67,42.98,114.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.007,0.015,0.029,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.60,42.98,114.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.60,42.00,114.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.64,42.98,114.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.029,0.000,0.044,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.67,44.93,114.76,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.015,0.051,0.022,0.015,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.64,44.93,114.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.029,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.67,42.00,114.80,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.67,42.98,114.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.022,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.78,42.98,115.09,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.029,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,37.12,102.75,41.03,115.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,38.10,102.78,39.07,115.20,97.68,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,41.03,102.75,42.00,115.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.029,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,40.05,102.75,42.00,115.13,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.029,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,41.03,102.75,37.12,115.13,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.022,0.037,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.75,41.03,115.13,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.75,42.00,115.09,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.71,38.10,115.09,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,49.82,102.75,37.12,115.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.037,0.000,0.015, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.71,39.07,115.09,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.71,37.12,115.09,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.029,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.67,35.16,115.09,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.022,0.029,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.71,38.10,115.13,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.022,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,49.82,102.71,42.00,115.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.044,0.022,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.71,41.03,115.09,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.029,0.022,0.000,0.007, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.75,42.00,115.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.022,0.029,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.67,42.98,115.13,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.75,42.00,115.13,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.015,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.71,38.10,115.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.029,0.000,0.029, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.75,42.00,115.13,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.71,42.00,115.13,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.015,0.029,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.75,42.00,115.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.022,0.029,0.029,0.000,0.000, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.78,42.98,115.13,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.75,42.98,115.09,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.71,42.98,115.09,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.64,42.00,115.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.015, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.67,44.93,115.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.64,42.98,114.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.64,38.10,114.91,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.60,38.10,114.91,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.60,34.19,114.95,92.80,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.67,32.23,114.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.67,36.14,114.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.67,33.21,114.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,40.05,102.64,30.28,114.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.71,34.19,114.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.64,37.12,115.02,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.022,0.037,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.60,36.14,114.95,0.00,0.00,0.00,0.00,4000.00,0.00,48.84,0.00,
0.029,0.022,0.037,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.67,41.03,114.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.037,0.022,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.60,41.03,114.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.56,42.00,114.91,0.00,0.00,21.49,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,41.03,102.53,39.07,114.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.022,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.64,42.00,114.91,0.00,0.00,21.49,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.029,0.037,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.60,42.00,114.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.007,0.000,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,41.03,102.60,42.00,114.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.051,0.000,0.029, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.60,41.03,114.91,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,41.03,102.56,42.00,114.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.022,0.044,0.000,0.015, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.60,42.00,114.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.022,0.022,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.56,46.89,114.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.007,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,49.82,102.60,48.84,114.87,0.00,0.00,21.49,0.00,4000.00,0.00,47.86,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,49.82,102.56,45.91,114.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.007,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.56,46.89,114.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.007,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.49,45.91,114.80,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.56,44.93,114.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.45,45.91,114.73,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.49,42.00,114.80,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.60,42.98,114.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.015,0.000,0.022,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.56,42.98,114.91,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.022,0.022,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.64,44.93,114.91,90.84,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.037,0.051,0.000,0.029, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.56,42.98,114.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.015,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.56,44.93,114.91,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.56,42.98,114.80,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.56,42.98,114.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.029,0.007,0.029,0.000,0.015, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.53,44.93,114.80,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.007,0.015,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.56,42.98,114.80,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.037,0.000,0.015, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.56,44.93,114.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.029,0.000,0.000, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,41.03,102.56,42.98,114.73,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.007,0.007,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,40.05,102.49,44.93,114.69,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.007,0.044,0.000,0.015, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,41.03,102.45,42.00,114.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.49,41.03,114.73,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.051,0.007,0.029, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,41.03,102.38,41.03,114.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.022,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,40.05,102.49,42.00,114.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.037,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,41.03,102.45,42.00,114.69,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.022,0.022,0.000,0.015, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,41.03,102.45,41.03,114.69,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.022,0.022,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.45,42.98,114.69,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.022,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.49,44.93,114.73,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.007, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.45,42.00,114.69,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.42,40.05,114.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.45,42.00,114.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.38,42.00,114.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,41.03,102.42,40.05,114.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,41.03,102.42,41.03,114.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.015,0.007,0.007,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.31,41.03,114.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.007,0.007,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.31,41.03,114.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.051,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,42.00,102.27,41.03,114.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.34,44.93,114.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.007,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.31,42.00,114.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,42.00,102.27,41.03,114.29,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.007,0.000, ,137.07,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.34,41.03,114.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.000,0.044,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.31,43.96,114.29,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.015,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.31,42.00,114.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.037,0.022,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.31,42.00,114.29,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.015,0.044,0.007,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.38,43.96,114.36,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.015,0.051,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.23,42.00,114.29,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.029,0.029,0.000,0.029, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.31,43.96,114.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.31,42.00,114.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.38,42.00,114.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.31,44.93,114.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.27,43.96,114.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.38,43.96,114.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.029, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.42,43.96,114.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.022,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.45,42.98,114.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.044,0.015,0.007, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.38,42.00,114.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.45,42.98,114.69,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.037,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,41.03,102.42,42.98,114.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.022,0.022,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,41.03,102.42,40.05,114.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.029,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,41.03,102.42,38.10,114.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.051,0.000,0.029, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,41.03,102.38,36.14,114.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.007,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,40.05,102.42,34.19,114.58,88.89,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.051,0.000,0.015, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,42.00,102.31,34.19,114.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,40.05,102.34,29.30,114.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,40.05,102.38,34.19,114.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,42.00,102.34,34.19,114.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,39.07,102.31,30.28,114.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.029,0.022,0.000,0.029, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,41.03,102.38,32.23,114.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.037,0.037,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.38,38.10,114.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.037,0.007,0.022, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,41.03,102.38,37.12,114.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.029, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,41.03,102.38,33.21,114.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,135.20,0.00,0.00,0.00,0.00,0.00 ,,41.03,102.42,37.12,114.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.015,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,41.03,102.42,38.10,114.58,88.89,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.051,0.029,0.007,0.044,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,42.00,102.34,34.19,114.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.015,0.029,0.000,0.015, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,41.03,102.38,36.14,114.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.38,37.12,114.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.015,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,39.07,102.27,34.19,114.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.015,0.022,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,39.07,102.31,32.23,114.47,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.044,0.000,0.000,0.029,0.000,0.000, ,135.20,0.00,0.00,0.00,0.00,0.00 ,,37.12,102.34,36.14,114.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,134.97,0.00,0.00,0.00,0.00,0.00 ,,40.05,102.38,33.21,114.51,90.84,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.007,0.000, ,134.73,0.00,0.00,0.00,0.00,0.00 ,,40.05,102.31,32.23,114.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.022,0.022,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,39.07,102.34,30.28,114.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,135.20,0.00,0.00,0.00,0.00,0.00 ,,40.05,102.31,33.21,114.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.015,0.000,0.015,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,42.00,102.34,33.21,114.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.007,0.037,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,42.00,102.27,33.21,114.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.38,36.14,114.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.022,0.022,0.015,0.000,0.000, ,137.07,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.34,38.10,114.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.044,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,42.00,102.31,38.10,114.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.037,0.029,0.000,0.015, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.38,40.05,114.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.037,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.34,42.00,114.51,90.84,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,135.20,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.34,41.03,114.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,134.97,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.34,41.03,114.54,88.89,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,134.73,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.42,41.03,114.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.022,0.022,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.31,43.96,114.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.037,0.037,0.000,0.015, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.34,43.96,114.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.022,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.34,42.00,114.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.037,0.044,0.000,0.029, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.31,42.00,114.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.022,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.27,42.00,114.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,134.73,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.23,42.00,114.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.23,42.00,114.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.23,42.00,114.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,135.44,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.20,40.05,114.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.037,0.044,0.000,0.007, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.20,41.03,114.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.037,0.044,0.000,0.022, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.23,43.96,114.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.27,44.93,114.43,88.89,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.044,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.16,40.05,114.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.029, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.23,43.96,114.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.31,45.91,114.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.20,43.96,114.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.022,0.029,0.037,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.23,42.00,114.40,92.80,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,49.82,102.23,43.96,114.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.23,45.91,114.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.037,0.007,0.007, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.27,43.96,114.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.015, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.27,44.93,114.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.029,0.029,0.007,0.029, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.23,45.91,114.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.051,0.029,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,42.00,102.20,44.93,114.36,90.84,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.044,0.000,0.000,0.044,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.16,41.03,114.29,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.029, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.16,43.96,114.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.20,42.00,114.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.015, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.16,43.96,114.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.20,41.03,114.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.037,0.022,0.000,0.007, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.20,43.96,114.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.007,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.23,43.96,114.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.044,0.000,0.015, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.20,42.00,114.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.23,43.96,114.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.27,44.93,114.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.022,0.022,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.27,44.93,114.40,92.80,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.27,45.91,114.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.20,45.91,114.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.029, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.27,45.91,114.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.000,0.037,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.16,44.93,114.29,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.022,0.022,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.20,44.93,114.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,44.93,102.09,43.96,114.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.015, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,44.93,102.12,43.96,114.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.05,40.05,113.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,42.00,102.05,39.07,113.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.029,0.007,0.015,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,42.00,102.01,39.07,113.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.051,0.029,0.000,0.015, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,40.05,101.90,36.14,113.74,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.029,0.000,0.000,0.037,0.007,0.029, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,40.05,102.01,39.07,113.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.90,36.14,113.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.029,0.000,0.029,0.000,0.015, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.94,35.16,113.77,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.029,0.044,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,40.05,101.94,39.07,113.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.01,39.07,113.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.015,0.022,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.94,41.03,113.81,92.80,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,40.05,101.98,39.07,113.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.029,0.007,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.98,41.03,113.85,92.80,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
