.
0.051,0.051,0.029,0.037,0.000,0.029, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.01,41.03,113.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.029,0.007,0.022,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,40.05,102.01,40.05,113.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.007,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.98,41.03,113.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.029,0.007,0.015,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.98,41.03,113.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.90,42.98,113.74,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.01,40.05,113.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.000,0.022,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.05,41.03,113.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.037,0.022,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.09,38.10,114.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.029,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,42.00,102.05,32.23,114.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.029,0.051,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.09,32.23,114.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.029,0.007,0.029,0.000,0.015, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.12,34.19,114.18,90.84,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.029,0.037,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,42.00,102.09,31.26,114.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.037,0.029,0.000,0.015, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.12,32.23,114.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.051,0.029,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.12,33.21,114.10,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.044,0.007,0.029,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,44.93,102.12,36.14,114.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.029,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.12,36.14,114.14,90.84,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.12,40.05,114.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.16,40.05,114.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.09,41.03,114.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.007,0.037,0.000,0.029, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.16,42.00,114.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.029,0.037,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.12,43.96,114.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.029,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.16,43.96,114.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.029, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,44.93,102.16,42.00,114.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.12,40.05,114.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.000,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,44.93,102.12,40.05,114.21,92.80,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.051,0.029,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,44.93,102.09,38.10,114.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.007,0.022,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.09,36.14,114.14,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.059,0.022,0.000,0.015,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.01,33.21,114.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.01,32.23,114.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,40.05,102.01,29.30,114.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,39.07,102.01,29.30,114.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,40.05,102.05,29.30,114.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,39.07,101.98,31.26,113.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.044,0.015,0.022,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,39.07,102.01,28.33,114.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.037,0.037,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,42.00,102.01,33.21,114.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.007,0.015,0.037,0.000,0.000, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.09,35.16,114.07,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.051,0.000,0.022,0.037,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,42.00,102.01,32.23,113.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.05,36.14,114.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.029,0.037,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,42.00,102.01,40.05,114.10,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.007,0.037,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.01,36.14,114.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.022,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,40.05,102.05,36.14,114.07,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.044,0.000,0.007,0.022,0.000,0.000, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.05,37.12,114.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.051,0.029,0.037,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,42.00,102.01,37.12,113.99,92.80,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.029,0.022,0.022,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,39.07,101.98,32.23,113.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.007,0.022,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,39.07,101.94,33.21,113.99,92.80,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.059,0.000,0.007,0.044,0.000,0.015, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,40.05,101.98,36.14,113.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.029,0.022,0.000,0.000, ,141.05,0.00,0.00,0.00,0.00,0.00 ,,40.05,101.90,37.12,113.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,39.07,101.87,37.12,113.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.029, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,40.05,101.94,39.07,113.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.029, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,40.05,101.94,41.03,113.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.029,0.000,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,40.05,101.90,39.07,113.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.015,0.037,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,42.00,102.01,42.00,113.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.98,42.00,113.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.01,41.03,113.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.98,42.00,113.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.01,42.00,114.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.007,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.01,44.93,113.99,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.051,0.051,0.007,0.022,0.000,0.000, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.01,43.96,114.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.037,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,44.93,102.01,43.96,114.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,40.05,102.01,43.96,113.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.015,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,44.93,102.01,43.96,113.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.037,0.037,0.015,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,44.93,102.01,42.00,113.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.022,0.044,0.000,0.029, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.01,43.96,113.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.000,0.000,0.044,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.90,41.03,113.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.015,0.007,0.029,0.000,0.000, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.98,41.03,113.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.007,0.037,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.90,40.05,113.88,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.029,0.044,0.000,0.015,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,40.05,101.90,39.07,113.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.90,40.05,113.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.015,0.022,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.83,39.07,113.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.000,0.029,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.94,41.03,113.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.044,0.015,0.029, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.87,41.03,113.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,39.07,101.87,41.03,113.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.029, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.94,43.96,113.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.007,0.022,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.94,42.00,113.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.029,0.029,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.94,42.00,113.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.029,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,39.07,101.90,43.96,113.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.015,0.044,0.000,0.022, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.94,44.93,113.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.90,43.96,113.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.015, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.90,41.03,113.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.000,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,40.05,101.94,42.00,113.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.000,0.015,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.90,43.96,113.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.044,0.044,0.000,0.000, ,141.28,0.00,0.00,0.00,0.00,0.00 ,,40.05,101.83,42.98,113.77,90.84,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.007, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,40.05,101.87,39.07,113.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.015,0.029,0.000,0.000, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,39.07,101.87,40.05,113.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.029,0.037,0.000,0.015, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.76,40.05,113.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,36.14,101.76,41.03,113.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,40.05,101.76,41.03,113.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,40.05,101.83,43.96,113.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.029,0.037,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,40.05,101.72,44.93,113.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.022,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.72,46.89,113.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.015,0.015,0.037,0.000,0.015, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.79,47.86,113.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.015, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.79,47.86,113.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.029,0.029,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.76,48.84,113.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.037,0.044,0.000,0.000, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.79,47.86,113.44,86.94,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.022,0.000,0.029, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.76,47.86,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.044,0.051,0.015,0.029,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.76,50.79,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.000,0.029,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.79,51.77,113.48,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.059,0.022,0.022,0.029,0.007,0.029, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.72,50.79,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.76,46.89,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.007, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.76,47.86,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.015,0.022,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.65,44.93,113.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.015,0.029,0.000,0.015, ,140.82,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.65,42.98,113.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.68,40.05,113.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.68,41.03,113.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.022,0.029,0.000,0.029, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.61,42.98,113.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.022,0.044,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.68,42.98,113.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.007,0.044,0.007,0.029, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.68,44.93,113.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.007,0.029,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,50.79,101.83,43.96,113.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.015,0.037,0.000,0.022, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.76,43.96,113.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.83,40.05,113.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.90,43.96,113.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.007,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,50.79,101.87,45.91,113.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.044,0.000,0.029, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,50.79,101.87,42.00,113.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.83,43.96,113.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,50.79,101.90,44.93,113.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.83,43.96,113.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.000,0.007,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.79,39.07,113.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.029,0.037,0.000,0.000, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.87,41.03,113.81,86.94,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.79,39.07,113.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.015,0.000,0.022,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.79,35.16,113.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.022,0.044,0.037,0.000,0.007, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.76,32.23,113.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.015, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.79,35.16,113.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.007,0.044,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.72,35.16,113.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.015,0.037,0.007,0.007, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.79,31.26,113.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.022,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.79,37.12,113.70,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.051,0.022,0.015,0.037,0.000,0.015, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.83,37.12,113.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.029,0.029,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.87,41.03,113.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.015,0.044,0.000,0.044, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.79,41.03,113.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.83,43.96,113.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.051,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.83,43.96,113.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.000,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.87,44.93,113.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.83,42.98,113.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.007,0.022,0.029,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.87,43.96,113.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.000,0.029,0.000,0.007, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.87,45.91,113.77,88.89,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.007,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.83,41.03,113.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.029,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.79,37.12,113.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.000,0.037,0.000,0.015, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.76,37.12,113.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.015,0.044,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.79,39.07,113.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.68,33.21,113.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,40.05,101.76,36.14,113.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.000,0.022,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.68,35.16,113.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.029,0.000,0.029,0.000,0.029, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.72,36.14,113.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.073,0.022,0.029,0.029,0.007,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.68,39.07,113.59,88.89,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.76,39.07,113.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.015, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.79,40.05,113.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.015,0.022,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.72,43.96,113.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.051,0.029,0.022,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.79,46.89,113.63,86.94,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.000,0.022,0.037,0.000,0.007, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.79,47.86,113.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.83,46.89,113.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.72,48.84,113.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.000,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.76,47.86,113.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.007,0.037,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.87,48.84,113.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.037,0.051,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.72,47.86,113.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.007,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.76,43.96,113.59,86.94,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.015,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.76,44.93,113.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.022,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.68,42.98,113.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.022,0.044,0.015,0.029, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.65,41.03,113.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.015,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.68,39.07,113.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.007, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.68,41.03,113.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.68,42.98,113.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.022,0.029,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.72,41.03,113.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.022,0.044,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.72,42.98,113.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.72,44.93,113.63,86.94,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.72,44.93,113.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.015,0.000,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.79,47.86,113.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.051,0.015,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.72,47.86,113.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,50.79,101.76,48.84,113.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.000,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,50.79,101.79,49.82,113.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.029,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.76,48.84,113.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.72,47.86,113.59,86.94,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.015,0.000,0.000,0.051,0.000,0.007, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.72,47.86,113.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.007, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.72,46.89,113.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.000,0.029,0.000,0.015, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.68,46.89,113.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.000,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.72,44.93,113.52,86.94,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.022,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.65,47.86,113.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.022,0.015,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.72,44.93,113.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.037,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.72,44.93,113.48,88.89,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.044,0.051,0.037,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.68,43.96,113.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,50.79,101.72,42.98,113.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.015, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.72,43.96,113.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.72,44.93,113.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.72,43.96,113.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.000,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.65,42.98,113.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.68,42.98,113.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.015,0.015,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.68,46.89,113.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.65,43.96,113.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.022,0.029,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.65,41.03,113.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.015,0.044,0.000,0.015, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.68,42.98,113.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.022,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.65,42.98,113.30,88.89,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.000,0.022,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.54,39.07,113.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.007,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.50,35.16,112.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.029,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.54,36.14,113.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.044,0.044,0.000,0.029, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.47,36.14,113.00,90.84,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.007,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.43,35.16,112.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.47,35.16,112.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.007, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.47,39.07,112.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.022,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.50,40.05,113.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.037,0.037,0.000,0.022, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.47,40.05,113.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.000,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.54,42.98,113.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.007, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.47,42.98,113.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.58,42.98,113.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.044, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,50.79,101.54,44.93,113.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.015,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.58,43.96,113.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.029,0.022,0.000,0.022, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,50.79,101.54,44.93,113.11,86.94,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.044,0.044,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,50.79,101.54,43.96,113.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.007,0.037,0.037,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,51.77,101.58,46.89,113.15,86.94,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.015,0.051,0.000,0.015, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.58,43.96,113.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.65,39.07,113.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.022,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.65,41.03,113.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.022,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.61,37.12,113.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.037,0.037,0.000,0.015, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.61,37.12,113.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.029,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.61,37.12,113.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.65,40.05,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.022,0.037,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.58,37.12,113.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.68,40.05,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.61,41.03,113.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.015,0.015,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.65,41.03,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.044,0.037,0.044,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.61,44.93,113.37,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.61,40.05,113.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.029,0.029,0.037,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.61,40.05,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.65,42.98,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.65,43.96,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.61,37.12,113.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.61,40.05,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.61,43.96,113.44,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.051,0.051,0.015,0.022,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.61,40.05,113.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.54,33.21,113.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.022,0.000,0.037,0.000,0.015, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.58,37.12,113.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.037,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.58,35.16,113.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.007,0.037,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.50,32.23,113.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,134.97,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.50,29.30,113.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.029,0.000,0.000, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.50,31.26,113.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.015,0.022,0.000,0.015, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.54,35.16,113.26,84.98,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.022,0.044,0.007,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.50,35.16,113.22,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.044,0.007,0.037,0.037,0.000,0.015, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.58,36.14,113.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.022,0.037,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.58,39.07,113.30,88.89,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,135.44,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.58,39.07,113.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.007,0.029,0.000,0.029, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.61,42.98,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.022,0.015,0.051,0.022,0.044, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.58,41.03,113.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.029,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.65,39.07,113.33,86.94,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,133.57,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.58,41.03,113.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.000,0.029,0.000,0.000, ,134.27,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.68,41.03,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,134.50,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.61,41.03,113.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.007,0.015, ,134.27,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.58,37.12,113.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.007,0.044,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.58,40.05,113.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.029,0.000,0.022,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.54,33.21,113.33,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.015,0.015,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.58,36.14,113.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.029,0.044,0.000,0.007, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.50,39.07,113.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.022,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.54,42.98,113.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.022,0.037,0.044,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.50,42.98,113.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,135.20,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.54,42.98,113.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.000,0.029,0.000,0.000, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.54,41.03,113.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.000,0.022,0.000,0.000, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.54,42.98,113.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.037,0.000,0.015, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.54,42.98,113.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.044,0.044,0.000,0.029, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.50,42.98,113.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.47,42.98,113.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.037,0.044,0.000,0.015, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.54,42.98,113.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.007,0.015,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.54,46.89,113.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.007,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.47,44.93,113.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.50,43.96,113.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.044,0.000,0.029,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.54,46.89,113.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.015,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.54,43.96,113.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.007,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.50,41.03,113.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.029,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.43,39.07,113.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.015, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.47,40.05,113.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.022,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.39,37.12,113.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.43,41.03,113.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.43,39.07,113.00,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.044,0.051,0.029,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.47,41.03,113.11,83.03,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.037,0.044,0.000,0.029, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.50,43.96,113.11,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.47,42.98,113.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.50,43.96,113.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.037, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.50,43.96,113.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.54,43.96,113.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.051,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.50,44.93,113.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.007, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.54,44.93,113.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.47,44.93,113.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.54,44.93,113.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.54,44.93,113.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.47,43.96,113.15,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.029,0.051,0.037,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.47,46.89,113.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.007,0.044,0.022,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.43,44.93,113.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.007,0.022,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.47,44.93,113.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.022,0.051,0.000,0.029, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.43,42.98,113.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.43,43.96,113.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.39,43.96,113.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.47,43.96,113.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.007,0.037,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.47,44.93,112.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.029,0.037,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.39,44.93,112.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.015,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.43,45.91,112.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.022,0.037,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.39,47.86,112.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.029,0.000,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.28,46.89,112.75,82.05,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.029, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.32,47.86,112.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.015,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.32,49.82,112.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.000,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.32,50.79,112.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.000,0.022,0.000,0.015, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.28,49.82,112.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.015,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.28,49.82,112.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.28,47.86,112.64,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.25,47.86,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.21,43.96,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.28,45.91,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.007,0.037,0.000,0.015, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.21,43.96,112.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.022,0.037,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.17,42.98,112.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.022,0.037,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.17,43.96,112.56,83.03,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.17,43.96,112.64,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.25,43.96,112.64,82.05,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.044,0.022,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.25,43.96,112.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.022,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.32,47.86,112.75,82.05,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.029,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.39,42.98,112.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.029,0.000,0.015, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.47,44.93,113.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.015,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.47,47.86,113.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.022,0.037,0.000,0.000, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.47,47.86,113.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.037,0.022,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.47,44.93,113.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.022,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.43,43.96,113.11,82.05,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.007,0.022,0.000,0.000, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.50,46.89,113.15,82.05,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.044,0.051,0.044,0.037,0.000,0.000, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.47,42.98,113.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.015, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.47,41.03,113.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.39,41.03,113.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.015,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.39,41.03,113.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.044,0.015,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.47,37.12,113.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.029,0.037,0.000,0.015, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.47,39.07,113.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.015,0.029,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.47,41.03,113.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.037,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.39,40.05,113.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.47,42.98,113.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.43,43.96,113.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.47,41.03,113.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.037,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.43,42.98,113.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.015,0.000,0.037,0.000,0.029, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.39,40.05,113.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.007,0.044,0.000,0.007, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.43,40.05,113.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.000,0.022,0.000,0.000, ,141.05,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.47,40.05,113.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.007,0.029,0.000,0.029, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.47,44.93,113.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.022,0.015,0.000,0.000, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.43,40.05,113.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.015,0.037,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.43,40.05,113.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.015,0.029,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.43,42.98,113.00,82.05,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.43,42.98,113.00,82.05,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.044,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,40.05,101.32,36.14,112.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.36,38.10,112.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
