.
0.007,0.000,0.000,0.037,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.84,44.93,112.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.84,42.98,112.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.022,0.022,0.044,0.000,0.015, ,141.05,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.88,42.98,112.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.000,0.029,0.000,0.000, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.84,42.00,112.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.000,0.029,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.84,42.00,112.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.007,0.037,0.000,0.015, ,140.82,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.84,42.98,112.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.037,0.044,0.007,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.81,42.98,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.88,42.98,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.022,0.029,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.81,42.98,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.022,0.022,0.000,0.000, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.84,44.93,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.044,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.81,42.00,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.81,42.00,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.029,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.77,42.98,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.022,0.029,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.77,42.00,111.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.022,0.037,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.77,42.98,111.94,80.10,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.029,0.022,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.70,38.10,111.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.77,39.07,111.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.77,41.03,111.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.007,0.015,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.81,42.00,111.94,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.022,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.77,41.03,111.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.77,38.10,111.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.77,41.03,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.029,0.037,0.000,0.015, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.73,38.10,111.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.037,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.73,35.16,111.83,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.029,0.000,0.022,0.044,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.70,35.16,111.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.022, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.73,31.26,111.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,39.07,100.70,31.26,111.79,77.17,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.73,33.21,111.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.022,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.70,31.26,111.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.029,0.000,0.015, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.73,33.21,111.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.007,0.037,0.000,0.000, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.77,34.19,111.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.022,0.037,0.007,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.73,38.10,111.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.84,39.07,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.84,38.10,111.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.037,0.000,0.007, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.84,42.00,112.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.81,42.98,112.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.81,39.07,112.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.81,41.03,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.015,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.84,41.03,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.015,0.022,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.81,42.00,112.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.007,0.051,0.007,0.044, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.77,37.12,111.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,39.07,100.77,38.10,112.01,77.17,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.77,38.10,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.84,36.14,112.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.037,0.000,0.015, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.84,41.03,111.98,77.17,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.007,0.022,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.81,38.10,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.051,0.007,0.029, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.84,38.10,112.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.77,39.07,112.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.84,39.07,112.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.73,37.12,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.022,0.015,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.73,35.16,111.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.022,0.029,0.000,0.015, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.73,33.21,111.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.029,0.000,0.029, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.81,39.07,112.01,77.17,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.044,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.84,42.00,111.94,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.73,38.10,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.81,37.12,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.000,0.044,0.000,0.029, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.77,39.07,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.029,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.81,41.03,111.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.70,33.21,111.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.007, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.73,33.21,111.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.022,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.70,33.21,111.79,157.26,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.015,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,39.07,100.70,33.21,111.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.037,0.037,0.000,0.000, ,137.07,0.00,0.00,0.00,0.00,0.00 ,,39.07,100.73,35.16,111.79,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.015,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,39.07,100.73,31.26,111.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.037,0.000,0.015, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.77,33.21,111.87,75.21,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.029,0.029,0.000,0.000, ,137.07,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.73,35.16,111.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.022,0.029,0.000,0.015, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.88,39.07,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.77,44.93,111.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.81,42.00,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.77,42.98,111.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.77,42.98,111.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.037,0.022,0.000,0.007, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.81,42.00,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.015,0.044,0.029,0.044,0.000,0.015, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.77,42.00,111.94,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.77,42.98,111.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.015,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.70,42.98,111.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.022,0.000,0.015, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.77,44.93,111.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.029,0.037,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.70,44.93,111.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.007,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.73,45.91,111.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.73,46.89,111.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.77,44.93,111.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.037,0.000,0.029, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.81,45.91,111.87,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.007, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.77,44.93,111.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.77,45.91,111.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.015,0.015,0.037,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.77,44.93,111.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.015,0.022,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.77,48.84,111.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.70,42.98,111.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.77,42.98,111.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.81,44.93,111.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.029, ,135.20,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.73,45.91,111.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,135.20,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.77,44.93,111.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,135.44,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.73,44.93,111.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.77,45.91,111.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.029,0.007,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.73,45.91,111.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.000,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.70,42.98,111.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.66,42.00,111.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.62,41.03,111.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.015, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.70,39.07,111.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.66,41.03,111.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.029,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.70,38.10,111.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.007,0.029,0.000,0.000, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.70,42.00,111.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.015,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.77,42.00,111.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.022,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.70,42.98,111.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.029,0.022,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.70,42.98,111.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.044,0.044,0.000,0.029, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.77,44.93,111.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.73,42.98,111.87,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.73,42.98,111.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.037,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.77,42.98,111.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.022,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.77,44.93,111.83,80.10,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.044,0.007,0.029, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.70,45.91,111.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.015,0.029,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.70,42.00,111.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.62,39.07,111.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.66,39.07,111.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.000,0.015,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.59,39.07,111.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.022,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.66,39.07,111.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.66,39.07,111.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.029, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.62,42.00,111.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.022,0.051,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.70,42.98,111.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,135.44,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.66,42.00,111.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,135.44,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.62,42.00,111.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,135.20,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.62,38.10,111.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,135.44,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.66,37.12,111.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,135.44,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.62,41.03,111.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.015,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.66,42.00,111.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.66,41.03,111.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.051,0.037,0.000,0.029, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.62,39.07,111.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.015,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.70,42.00,111.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.044,0.044,0.000,0.029, ,137.07,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.62,39.07,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.62,35.16,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.022,0.051,0.007,0.029, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.62,35.16,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,137.07,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.55,34.19,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,135.20,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.62,30.28,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,134.73,0.00,0.00,0.00,0.00,0.00 ,,39.07,100.59,33.21,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.037,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,39.07,100.66,30.28,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.007,0.029,0.000,0.000, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.66,30.28,111.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.007,0.000,0.037,0.000,0.015, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.66,35.16,111.72,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.000,0.000,0.000,0.051,0.007,0.029, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.70,38.10,111.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.70,39.07,111.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.70,38.10,111.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.70,42.00,111.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.015,0.029,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.70,42.00,111.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.029,0.037,0.000,0.015, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.73,42.00,111.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.029,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.73,42.00,111.72,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.037,0.022,0.037,0.037,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.62,39.07,111.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.022,0.051,0.000,0.029, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.70,38.10,111.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.000, ,135.44,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.66,37.12,111.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.62,38.10,111.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.044,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.66,37.12,111.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,135.44,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.66,35.16,111.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,135.20,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.66,41.03,111.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,134.97,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.66,39.07,111.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,134.97,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.70,39.07,111.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.029,0.000,0.000, ,135.20,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.66,39.07,111.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.015,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.70,41.03,111.68,80.10,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.029,0.037,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.62,38.10,111.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.037,0.000,0.007, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.66,37.12,111.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.70,41.03,111.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.022,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.66,39.07,111.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.015,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.70,38.10,111.68,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.007,0.000,0.000,0.044,0.000,0.029, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.62,37.12,111.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.70,38.10,111.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.037,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.62,37.12,111.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.029,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.62,33.21,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.007,0.000, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.59,33.21,111.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,135.20,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.59,27.35,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.007,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.62,27.35,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.007,0.022,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.59,29.30,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.022,0.022,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.55,29.30,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.029,0.044,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.59,30.28,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.62,34.19,111.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.59,38.10,111.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.029,0.037,0.000,0.015, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.70,38.10,111.72,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.029,0.000,0.022,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.62,41.03,111.68,82.05,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.66,42.00,111.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.70,42.00,111.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.007,0.015,0.000,0.000, ,137.07,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.59,42.00,111.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.037,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.59,44.93,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.029, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.59,42.00,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.62,41.03,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.029,0.022,0.029,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.55,41.03,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.59,39.07,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.55,39.07,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.59,41.03,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.62,44.93,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.55,42.00,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.029,0.022,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.62,41.03,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.022,0.029,0.000,0.007, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.59,42.98,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.015,0.015,0.022,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.62,42.98,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.022,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.55,42.00,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.022,0.022,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.59,42.98,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.037,0.000,0.029, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.62,44.93,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.007, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.55,42.98,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.59,42.98,111.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.55,42.98,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.015,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.59,44.93,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.044,0.007,0.029, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.55,41.03,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.000,0.037,0.000,0.015, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.51,42.00,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.51,39.07,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.51,39.07,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.51,39.07,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.51,39.07,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.015,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.55,39.07,111.50,0.00,0.00,21.49,0.00,4000.00,0.00,46.89,0.00,
0.029,0.022,0.037,0.051,0.007,0.029, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.51,42.00,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.007, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.55,42.98,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.55,42.00,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.59,42.98,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.037,0.000,0.029, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.55,44.93,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.007, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.59,42.98,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.62,44.93,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,45.91,0.00,
0.000,0.051,0.007,0.037,0.000,0.044, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.59,45.91,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.022,0.022,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.59,44.93,111.54,75.21,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.007,0.051,0.007,0.015, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.51,42.98,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.037,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.55,42.98,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.48,42.00,111.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.029, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.48,41.03,111.50,75.21,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.015,0.037,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.55,42.00,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.000,0.051,0.022,0.022,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.48,42.00,111.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.007,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.55,42.98,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.037,0.000,0.029, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.48,42.98,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.55,42.00,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.007, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.48,41.03,111.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.015, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.51,39.07,111.39,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.48,44.93,111.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.55,42.98,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.55,44.93,111.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.51,42.98,111.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.55,42.98,111.43,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.037,0.022,0.051,0.037,0.000,0.015, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.48,42.98,111.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.007,0.022,0.051,0.000,0.029, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.48,39.07,111.39,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.40,37.12,111.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.015,0.029, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.44,37.12,111.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.007,0.037,0.000,0.029, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,39.07,100.40,31.26,111.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.44,31.26,111.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.037,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.44,33.21,111.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.022,0.022,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,38.10,100.44,30.28,111.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.037,0.000,0.015, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.55,33.21,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.022,0.037,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.51,37.12,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.000,0.022,0.007,0.000, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.55,38.10,111.54,75.21,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.015,0.037,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.55,38.10,111.50,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.029,0.000,0.029, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.55,41.03,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.022,0.037,0.037,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.62,44.93,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.007,0.029,0.022,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.55,42.98,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.015, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.59,42.98,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.007,0.029,0.000,0.015, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.55,42.98,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.007,0.044,0.007,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.59,42.00,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.015,0.044,0.000,0.000, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.59,42.00,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.015, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.51,39.07,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.48,39.07,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.51,38.10,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.029,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.51,38.10,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,45.91,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.55,39.07,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.029, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.59,39.07,111.47,0.00,0.00,21.49,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.55,39.07,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.55,41.03,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.51,35.16,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.015,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.59,39.07,111.54,75.21,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.51,42.98,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.59,41.03,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.59,39.07,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.007, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.55,42.00,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.55,41.03,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.007,0.037,0.007,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.48,37.12,111.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.51,34.19,111.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.48,35.16,111.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.44,30.28,111.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.051,0.007,0.029, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.44,30.28,111.39,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.44,31.26,111.39,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.007,0.015,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,39.07,100.48,29.30,111.32,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.037,0.022,0.037,0.051,0.000,0.000, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.48,30.28,111.39,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.51,35.16,111.39,0.00,0.00,0.00,0.00,4000.00,0.00,45.91,0.00,
0.000,0.000,0.000,0.044,0.015,0.029, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.48,37.12,111.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.55,37.12,111.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.51,38.10,111.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.015,0.007,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.59,42.98,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.59,44.93,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.55,42.98,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.51,44.93,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.015, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.55,44.93,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.55,44.93,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.051,0.044,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.51,42.98,111.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.007,0.015,0.037,0.000,0.029, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.51,45.91,111.39,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.51,42.98,111.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.015, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.55,42.98,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.015, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.55,44.93,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.029,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.48,41.03,111.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.022,0.022,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.51,42.98,111.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.022,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.48,42.00,111.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.48,41.03,111.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.044,0.000,0.015, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.51,42.00,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.51,44.93,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.51,44.93,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.015,0.022,0.000,0.000, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.51,44.93,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.037,0.037,0.000,0.007, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.51,44.93,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.48,44.93,111.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.48,42.98,111.39,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.48,41.03,111.39,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.015,0.000,0.029,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.48,42.00,111.39,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.029,0.029,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.44,38.10,111.25,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.015,0.022,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.44,39.07,111.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.40,38.10,111.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.48,38.10,111.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.48,39.07,111.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.48,41.03,111.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.48,42.98,111.39,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.029,0.029,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.48,42.00,111.39,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.015,0.029,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.48,42.98,111.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.037,0.037,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.55,45.91,111.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.51,44.93,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.48,46.89,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.015,0.037,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.51,46.89,111.39,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.022,0.037,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.55,45.91,111.39,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.022, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.48,44.93,111.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.51,48.84,111.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.40,44.93,111.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.40,42.98,111.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.022,0.044,0.000,0.015, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.40,43.96,111.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.015, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.44,42.00,111.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.40,41.03,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.015,0.000,0.037,0.007,0.029, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.40,38.10,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.015,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.44,39.07,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.015,0.037,0.000,0.029, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.37,38.10,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.015,0.044,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.40,38.10,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.37,40.05,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.007, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.40,37.12,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.37,38.10,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.022,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.37,35.16,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.029,0.051,0.037,0.037,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.37,38.10,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.33,37.12,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.40,35.16,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.33,37.12,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.37,37.12,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.33,37.12,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.40,37.12,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.037,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.40,37.12,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.40,37.12,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.022,0.044,0.015,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.48,37.12,111.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.40,35.16,111.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.44,37.12,111.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
