.
0.000,0.000,0.000,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.44,35.16,111.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.029,0.000,0.022, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.44,38.10,111.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.44,37.12,111.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,137.07,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.44,37.12,111.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.44,38.10,111.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.44,38.10,111.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.51,38.10,111.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.044,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.44,41.03,111.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.015,0.022,0.000,0.007, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.48,39.07,111.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.015,0.044,0.015,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.40,39.07,111.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.44,38.10,111.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.44,39.07,111.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.022,0.000,0.000, ,137.07,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.48,39.07,111.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.044,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.48,39.07,111.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.015,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.44,42.00,111.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.015, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.44,42.00,111.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.029,0.044,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.44,38.10,111.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.48,38.10,111.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.44,39.07,111.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.022,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.48,39.07,111.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.44,38.10,111.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.007,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.44,37.12,111.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.022, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.48,37.12,111.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.015,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.40,37.12,111.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.007,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.40,37.12,111.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.029,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.40,35.16,111.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.022,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.44,37.12,111.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.015,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.40,37.12,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.40,35.16,111.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.007, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.40,35.16,111.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.37,35.16,111.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.044,0.029,0.000,0.029, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.40,35.16,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.015,0.029,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,39.07,100.37,35.16,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.007,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.44,35.16,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.022,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.37,37.12,111.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.015, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.44,38.10,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.37,38.10,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.022,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.40,42.00,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.015,0.044,0.007,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.37,44.93,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.37,43.96,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.44,45.91,111.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.37,44.93,111.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.015,0.022,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.40,45.91,111.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.40,44.93,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.015,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.40,45.91,111.21,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.015,0.051,0.007,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.37,45.91,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.007,0.015,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.44,45.91,111.21,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.015,0.029, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.40,47.86,111.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.40,45.91,111.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.007,0.022,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.40,47.86,111.21,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.007,0.051,0.029,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.40,44.93,111.25,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,137.07,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.40,44.93,111.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.000,0.029, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.37,45.91,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.44,44.93,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,45.91,0.00,
0.022,0.051,0.029,0.022,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.37,45.91,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.037,0.022,0.022,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.37,44.93,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.015,0.029, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.37,43.96,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.37,41.03,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.37,42.00,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.33,40.05,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.015, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.33,39.07,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.022,0.044,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.26,42.00,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.29,41.03,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,137.07,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.33,41.03,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.33,42.00,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.33,43.96,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,45.91,0.00,
0.022,0.051,0.044,0.029,0.000,0.015, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.29,43.96,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.33,45.91,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.33,44.93,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.37,45.91,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.29,45.91,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.33,44.93,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.37,44.93,111.10,75.21,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.022,0.015,0.037,0.000,0.015, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.37,44.93,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.015,0.022,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.33,45.91,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.044, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.29,44.93,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.29,47.86,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.29,43.96,110.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.29,44.93,110.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.26,45.91,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.022,0.022,0.000,0.007, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.26,43.96,110.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.037,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.15,43.96,110.73,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.18,42.00,110.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.18,42.00,110.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.022,0.000,0.015, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.15,41.03,110.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.15,41.03,110.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.11,40.05,110.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.22,38.10,110.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.11,37.12,110.62,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.000,0.044,0.000,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.15,37.12,110.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.015,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.18,36.14,110.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.07,36.14,110.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.11,36.14,110.59,74.24,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.11,34.19,110.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.15,37.12,110.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.022, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.11,36.14,110.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.015,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.22,34.19,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.029,0.051,0.000,0.022, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.26,38.10,110.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.29,38.10,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.37,40.05,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.37,42.00,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.37,43.96,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,45.91,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.37,43.96,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.029,0.000,0.015, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.40,43.96,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.37,44.93,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.37,43.96,111.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.40,44.93,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.37,42.00,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.40,43.96,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.037,0.037,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.33,42.00,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.022,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.37,43.96,111.17,74.24,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.051,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.33,41.03,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.33,41.03,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.29,40.05,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.007,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.33,40.05,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.029,0.044,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.33,37.12,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.007,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.29,35.16,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.29,34.19,110.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.22,33.21,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.33,33.21,110.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.015, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.26,33.21,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.26,31.26,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.029, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,39.07,100.22,31.26,110.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.26,33.21,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.29,34.19,110.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.29,34.19,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.33,37.12,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.037,0.044,0.000,0.029, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.33,37.12,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.029,0.000,0.029, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.33,41.03,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.000,0.037,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.33,42.00,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.37,42.00,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.029, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.37,44.93,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.37,44.93,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.029, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.33,44.93,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.29,44.93,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.029, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.37,45.91,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.007, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.33,45.91,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.33,47.86,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.33,48.84,111.10,0.00,0.00,21.49,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.029,0.000,0.015, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.37,47.86,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.015,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.33,47.86,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.29,47.86,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.37,44.93,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.29,45.91,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.33,45.91,110.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.044,0.029,0.000,0.007, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.26,43.96,110.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.029,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.26,43.96,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.022,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.22,42.00,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.022,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.26,40.05,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.022,0.051,0.000,0.029, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.22,40.05,110.92,75.21,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.022,0.044,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.22,40.05,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.037,0.000,0.015, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.29,40.05,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.037,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.22,40.05,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.22,40.05,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,45.91,0.00,
0.000,0.044,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.26,42.00,110.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.022,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.29,41.03,110.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.015,0.037,0.000,0.000, ,137.07,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.29,43.96,110.95,77.17,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.29,43.96,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.37,44.93,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.33,44.93,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.37,45.91,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.29,44.93,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.37,44.93,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.044,0.007,0.007, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.29,47.86,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.33,43.96,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.029, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.29,43.96,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.29,43.96,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.022,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.37,44.93,111.06,77.17,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.044,0.044,0.000,0.015, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.29,43.96,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.029, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.29,44.93,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.29,42.00,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.022,0.022,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.29,43.96,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.037,0.037,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.26,43.96,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.18,41.03,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.007,0.044,0.000,0.007, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.18,40.05,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,39.07,100.15,36.14,110.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.11,37.12,110.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.015,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.07,34.19,110.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.029,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.11,37.12,110.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,38.10,100.04,33.21,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.015,0.000,0.015,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.07,33.21,110.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.04,34.19,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.04,34.19,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.07,34.19,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.11,34.19,110.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.11,38.10,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.037,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.11,40.05,110.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.022,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.15,41.03,110.44,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.029,0.051,0.037,0.037,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.07,43.96,110.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.15,43.96,110.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.11,43.96,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.015, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.11,44.93,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.15,44.93,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.022,0.000,0.029, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.11,43.96,110.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.007,0.015,0.051,0.000,0.029, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.18,43.96,110.48,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.029,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.11,43.96,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.015,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.18,43.96,110.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.07,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.15,42.00,110.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.26,41.03,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.22,40.05,110.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.007,0.022,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.22,36.14,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.029, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.22,33.21,110.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.18,31.26,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.18,30.28,110.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.15,30.28,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.022,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.18,29.30,110.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.007,0.037,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.15,27.35,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.029,0.037,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.22,27.35,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.037,0.051,0.007,0.044, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.22,30.28,110.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.18,31.26,110.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.22,33.21,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.022,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.22,34.19,110.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.29,37.12,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.22,38.10,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.037,0.000,0.015, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.33,41.03,110.95,77.17,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.044,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.29,42.00,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.015,0.022,0.015,0.044,0.000,0.029, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.29,43.96,110.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.037,0.007,0.029, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.29,42.00,110.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.015,0.022,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.26,43.96,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.015,0.037,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.26,43.96,110.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.26,42.00,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.007, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.26,42.00,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.26,43.96,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.26,42.00,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.022,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.22,42.00,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.022,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.26,40.05,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.037,0.037,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.26,40.05,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.007,0.044, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.18,36.14,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.22,34.19,110.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.037,0.037,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.11,33.21,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.037,0.022,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.18,31.26,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.015,0.029, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.11,27.35,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.15,27.35,110.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.11,30.28,110.73,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.15,29.30,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.015,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.22,30.28,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.022,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.15,31.26,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.015,0.029,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.15,37.12,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.15,38.10,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.015,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.11,38.10,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.18,41.03,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.029,0.015,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.22,41.03,110.84,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.022,0.044,0.037,0.022,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.18,42.00,110.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.000,0.022,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.18,43.96,110.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.26,42.00,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.22,42.00,110.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.022,0.037,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.26,43.96,110.88,77.17,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.029, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.18,42.00,110.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.22,43.96,110.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.18,44.93,110.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.022,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.22,43.96,110.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.022,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.22,44.93,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.044,0.000,0.007, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.18,43.96,110.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.044,0.000,0.022, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.22,44.93,110.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.029, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.15,40.05,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.15,40.05,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.015,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.07,40.05,110.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.015,0.029,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.11,41.03,110.73,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.029,0.007,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.11,40.05,110.70,77.17,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.022,0.000,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.07,40.05,110.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.11,40.05,110.73,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.04,38.10,110.73,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.07,42.00,110.77,77.17,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.07,41.03,110.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.015, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.11,41.03,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.044,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.11,40.05,110.73,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.037,0.000,0.037,0.015,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.15,42.00,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.029, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.15,42.00,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,137.07,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.18,44.93,110.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.029,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.22,44.93,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.18,42.00,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.022, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.22,47.86,110.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.007, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.15,44.93,110.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.18,45.91,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.11,44.93,110.73,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.015,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.15,44.93,110.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.029,0.037,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.11,45.91,110.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.04,44.93,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.04,43.96,110.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.00,43.96,110.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.00,42.98,110.33,72.28,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.015, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.96,38.10,110.18,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.96,37.12,110.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.037,0.007,0.007, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.93,36.14,110.29,75.21,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.022,0.029,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,41.03,99.96,34.19,110.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,41.03,99.96,34.19,110.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.037,0.029,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,38.10,99.93,36.14,110.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.022,0.015,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.00,36.14,110.18,75.21,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,41.03,99.96,34.19,110.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.96,36.14,110.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.044,0.007,0.029, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,41.03,99.93,36.14,110.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.93,34.19,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.96,38.10,110.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.96,40.05,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.04,41.03,110.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.04,42.00,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.029,0.022,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.11,46.89,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.04,44.93,110.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.11,44.93,110.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.15,45.91,110.73,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.18,44.93,110.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.015,0.044,0.007,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.22,47.86,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.18,44.93,110.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.044, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.15,44.93,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.044,0.029,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.18,43.96,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.015, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.15,42.00,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.15,40.05,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.037,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.15,38.10,110.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.037,0.037,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.11,36.14,110.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.029, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.07,36.14,110.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.11,33.21,110.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.11,30.28,110.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.07,32.23,110.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.029,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.04,27.35,110.62,75.21,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.037,0.000,0.015, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.15,30.28,110.66,74.24,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.044,0.000,0.007, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.07,30.28,110.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.015,0.022,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.11,30.28,110.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.11,36.14,110.66,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.11,36.14,110.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.022,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.11,40.05,110.73,0.00,0.00,0.00,0.00,4000.00,0.00,45.91,0.00,
0.022,0.022,0.029,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.11,41.03,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.15,42.00,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.15,43.96,110.73,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.007,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.18,45.91,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,45.91,0.00,
0.029,0.000,0.022,0.044,0.000,0.015, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.11,47.86,110.77,74.24,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.022,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.18,47.86,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.15,45.91,110.73,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.015,0.029,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.18,47.86,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.15,45.91,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.11,42.00,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.15,42.00,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.11,41.03,110.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.11,40.05,110.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.044,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.07,37.12,110.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.11,33.21,110.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.029,0.022,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.07,34.19,110.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.022,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.04,34.19,110.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
