.
0.000,0.000,0.000,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.11,38.10,110.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.04,40.05,110.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.04,40.05,110.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.04,40.05,110.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.07,42.00,110.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.029,0.000,0.015, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.11,43.96,110.62,75.21,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.11,44.93,110.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.000,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.15,43.96,110.66,0.00,0.00,0.00,0.00,4000.00,0.00,45.91,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.11,42.00,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.15,45.91,110.73,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.044,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.11,44.93,110.73,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.15,45.91,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.037,0.051,0.007,0.044, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.11,45.91,110.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.11,47.86,110.73,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.15,45.91,110.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.11,47.86,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.15,45.91,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.11,44.93,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.015,0.037,0.000,0.015, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.18,44.93,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.015, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.07,44.93,110.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.11,44.93,110.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.04,44.93,110.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.04,42.00,110.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.04,43.96,110.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.04,42.00,110.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.022,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.07,41.03,110.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.04,40.05,110.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.022,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.07,41.03,110.62,75.21,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.022,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.00,37.12,110.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.022,0.037,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.04,40.05,110.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.015,0.051,0.007,0.029, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.04,40.05,110.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.11,42.00,110.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.015,0.000,0.037,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.11,44.93,110.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.07,44.93,110.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.000,0.044,0.000,0.015, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.11,44.93,110.66,77.17,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.022,0.051,0.029,0.037,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.07,45.91,110.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.051,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.11,45.91,110.70,0.00,0.00,0.00,0.00,4000.00,0.00,45.91,0.00,
0.037,0.022,0.015,0.037,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.04,44.93,110.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.015,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.04,46.89,110.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,48.84,100.00,46.89,110.44,77.17,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.00,47.86,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,48.84,100.00,44.93,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.015,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.96,44.93,110.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.93,43.96,110.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.022, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.93,40.05,110.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.037,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.93,38.10,110.18,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.000,0.037,0.000,0.000, ,137.07,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.85,36.14,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.85,34.19,110.07,75.21,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.007, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.82,33.21,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.85,33.21,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.029,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.89,32.23,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.015,0.000,0.007,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,41.03,99.85,29.30,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.015,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,41.03,99.89,28.33,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.029,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,41.03,99.85,30.28,110.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.029,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.85,33.21,110.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.037,0.037,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.85,32.23,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.007,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.89,36.14,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.93,36.14,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.89,39.07,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.037,0.000,0.029, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.89,40.05,110.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.022,0.000,0.029,0.007,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.00,42.00,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.007,0.000,0.037,0.000,0.015, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.04,43.96,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.07,41.03,110.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.07,42.00,110.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.022, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.04,43.96,110.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.07,42.00,110.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.029,0.044,0.007,0.029, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.11,44.93,110.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.015,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.07,42.00,110.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.029, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.11,41.03,110.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.04,41.03,110.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.07,38.10,110.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.022,0.000,0.000, ,137.07,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.00,34.19,110.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.015,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.00,34.19,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.007,0.000,0.044,0.000,0.015, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,42.98,100.00,32.23,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.022,0.000,0.022,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,42.98,100.00,32.23,110.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.00,28.33,110.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,38.10,99.96,29.30,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.04,29.30,110.48,75.21,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.037,0.000,0.015, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.00,29.30,110.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.015,0.029,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.04,33.21,110.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.000,0.044,0.015,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.04,34.19,110.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.07,37.12,110.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.04,38.10,110.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.04,40.05,110.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.07,42.00,110.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.000,0.007,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.07,40.05,110.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.000,0.029,0.000,0.029, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.07,43.96,110.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.029,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.04,41.03,110.59,77.17,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.022,0.000,0.007, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.07,43.96,110.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.007,0.037,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.04,43.96,110.59,77.17,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.04,44.93,110.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.051,0.000,0.029, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.04,43.96,110.59,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.04,41.03,110.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.04,41.03,110.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.04,38.10,110.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.029,0.015,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.04,38.10,110.55,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.037,0.022,0.037,0.037,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.00,37.12,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.022,0.022,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.00,38.10,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.029,0.000,0.022,0.037,0.000,0.007, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.96,36.14,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.029,0.022,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.96,34.19,110.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.029,0.051,0.000,0.022, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.96,38.10,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.89,40.05,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.029,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.93,40.05,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.96,40.05,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.029, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.96,42.00,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.037,0.044,0.037,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.96,40.05,110.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.007,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.00,43.96,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,48.84,100.00,42.00,110.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.04,42.00,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,48.84,100.00,43.96,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,48.84,100.00,43.96,110.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.04,43.96,110.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.059,0.007,0.007, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,48.84,100.00,43.96,110.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.04,43.96,110.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.00,43.96,110.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.015, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.04,43.96,110.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,48.84,100.00,43.96,110.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.00,42.00,110.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.00,42.00,110.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.96,43.96,110.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.007, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.96,43.96,110.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.89,40.05,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.96,38.10,110.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.007,0.029,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.89,40.05,110.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.93,38.10,110.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.015,0.022,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.89,38.10,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.89,40.05,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.029, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.96,42.00,110.37,74.24,0.00,0.00,0.00,4000.00,0.00,45.91,0.00,
0.007,0.051,0.007,0.015,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.93,42.00,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.022,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.96,42.00,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.051,0.007,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.93,43.96,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.96,44.93,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.000,0.037,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.96,44.93,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,48.84,100.00,44.93,110.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.037,0.000,0.007, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.00,46.89,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.015,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.00,47.86,110.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.000,0.022,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,48.84,100.00,46.89,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.007, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.93,44.93,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.022,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.96,46.89,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,45.91,0.00,
0.015,0.051,0.007,0.022,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.89,44.93,110.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.007,0.022,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.93,44.93,110.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.022,0.029,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.89,44.93,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,45.91,0.00,
0.015,0.051,0.015,0.037,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.89,43.96,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.015,0.022,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.89,42.98,110.07,75.21,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.82,40.05,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.82,39.07,110.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.71,36.14,110.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.78,36.14,109.93,72.28,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.74,35.16,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.78,37.12,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.82,37.12,109.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.000,0.029,0.000,0.029, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.82,37.12,109.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.007,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.82,37.12,109.96,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.037,0.007,0.029,0.037,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.78,40.05,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.037,0.029,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.82,42.98,110.00,74.24,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.007,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.78,42.98,110.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.82,42.98,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.82,43.96,110.00,74.24,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.015,0.029,0.000,0.015, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.89,44.93,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.89,46.89,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.022,0.029,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.93,44.93,110.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.007,0.037,0.007,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.00,43.96,110.29,74.24,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.037,0.000,0.015, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.96,43.96,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.00,44.93,110.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.96,42.00,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.029,0.000,0.029, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.96,42.00,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.022,0.029,0.007,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.96,41.03,110.44,75.21,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.015,0.037,0.000,0.015, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.93,40.05,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.029,0.051,0.000,0.029, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.96,38.10,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.000,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.96,36.14,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.029,0.029,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.96,34.19,110.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.051,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.89,34.19,110.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.022,0.022,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.93,34.19,110.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.029, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.89,34.19,110.29,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.007,0.044,0.000,0.029, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.96,36.14,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.029,0.051,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.89,37.12,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.015,0.037,0.000,0.015, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.96,37.12,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.037,0.022,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.96,38.10,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.037,0.000,0.029, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.96,41.03,110.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.007,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.00,43.96,110.40,74.24,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.007, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.96,41.03,110.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.00,43.96,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.96,43.96,110.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.96,44.93,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.00,44.93,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.029, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.00,43.96,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.037,0.029,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.00,44.93,110.44,74.24,0.00,0.00,0.00,4000.00,0.00,45.91,0.00,
0.029,0.051,0.022,0.044,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.96,43.96,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.000,0.044,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.96,43.96,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.059,0.007,0.029, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.93,40.05,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.93,38.10,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.89,36.14,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.007,0.022,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.96,34.19,110.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.015,0.051,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.89,33.21,110.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.007,0.037,0.000,0.015, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.89,33.21,110.29,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.007, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.93,30.28,110.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.85,32.23,110.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.015,0.000,0.015,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.96,30.28,110.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.85,34.19,110.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.022,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.93,34.19,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.015, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.96,40.05,110.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.022,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.93,43.96,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.00,44.93,110.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.029, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.96,46.89,110.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.015,0.029,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.04,44.93,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.029,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.96,46.89,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.022,0.022,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.04,48.84,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.00,47.86,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.015, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.96,46.89,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.015,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.96,47.86,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.015,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.96,47.86,110.37,74.24,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.051,0.037,0.000,0.015, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.96,48.84,110.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.93,46.89,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.007,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.96,46.89,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.93,44.93,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.022,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.89,42.00,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.007, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.85,42.98,110.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.93,40.05,110.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.029,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.89,41.03,110.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.000,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.89,41.03,110.29,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.000,0.037,0.000,0.029, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.89,42.98,110.29,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.93,42.98,110.29,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.029,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.93,42.00,110.37,74.24,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.007,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.89,43.96,110.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.89,44.93,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.89,43.96,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.015, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.96,44.93,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.96,44.93,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.029,0.015,0.007,0.029, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.96,47.86,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.037,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,52.75,99.96,44.93,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.029,0.037,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.93,44.93,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.022,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.93,46.89,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.93,44.93,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.022,0.000,0.015, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.89,44.93,110.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.022,0.051,0.007,0.029, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.93,46.89,110.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.96,42.98,110.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.85,42.98,110.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.85,41.03,110.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.82,40.05,110.18,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.022, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.78,36.14,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.022,0.037,0.022,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.82,36.14,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.029,0.051,0.007,0.029, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.74,36.14,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.71,35.16,109.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.71,35.16,109.78,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.71,36.14,109.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.000,0.022,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.74,36.14,109.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.015,0.022,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.67,36.14,109.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.029, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.71,39.07,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.051,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.74,39.07,109.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.015, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.74,41.03,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.74,42.98,109.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.82,41.03,109.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.037,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.82,43.96,109.85,77.17,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.022,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.78,43.96,109.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.029,0.044,0.000,0.015, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.78,46.89,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.78,43.96,109.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.78,43.96,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.78,42.98,109.89,77.17,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.007,0.044,0.000,0.022,0.000,0.015, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.82,43.96,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.029,0.051,0.037,0.037,0.000,0.015, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.71,42.98,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.015,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.82,40.05,109.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.78,39.07,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.82,34.19,110.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.85,36.14,110.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.029,0.051,0.000,0.029, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.85,34.19,110.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.007,0.022,0.037,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.82,34.19,110.18,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.044, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.82,32.23,110.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.85,32.23,110.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.007,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.78,34.19,110.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.82,33.21,110.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.037,0.015,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.89,37.12,110.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.015,0.029,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.85,37.12,110.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.051,0.000,0.022, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.89,38.10,110.29,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.85,40.05,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.89,40.05,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.89,41.03,110.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.015,0.029,0.007,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.93,42.98,110.33,75.21,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.000,0.022,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.89,42.98,110.29,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.015,0.029,0.000,0.015, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.89,42.98,110.29,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.037,0.029,0.007,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.93,42.00,110.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.051,0.007,0.029, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.89,42.98,110.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.89,43.96,110.29,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.051,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.89,42.98,110.29,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.029,0.022,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.85,42.98,110.29,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.044,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.85,40.05,110.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.015,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.85,38.10,110.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.029,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.85,37.12,110.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.022,0.029,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.82,36.14,110.18,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.89,34.19,110.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.007,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.85,33.21,110.18,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.015,0.029,0.007,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.89,34.19,110.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.007,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.82,34.19,110.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.007, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.82,34.19,110.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.78,37.12,110.18,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.007,0.029,0.000,0.029, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.89,36.14,110.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.029,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.89,38.10,110.18,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.85,38.10,110.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.85,42.98,110.29,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.89,41.03,110.29,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.93,42.98,110.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.022,0.029,0.000,0.015, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.89,43.96,110.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.85,44.93,110.26,0.00,0.00,0.00,0.00,4000.00,0.00,45.91,0.00,
0.000,0.044,0.015,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.82,44.93,110.18,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.037,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.85,44.93,110.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.029,0.037,0.000,0.015, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,52.75,99.85,44.93,110.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.015, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.82,43.96,110.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,137.07,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.89,43.96,110.15,0.00,0.00,21.49,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.82,44.93,110.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.015,0.022,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.85,44.93,110.22,74.24,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.037,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.82,44.93,110.15,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.015,0.051,0.015,0.029,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.78,43.96,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.015,0.044,0.000,0.029, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.82,43.96,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.82,42.98,110.18,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.015, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.82,43.96,110.15,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.000,0.015,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.78,43.96,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.82,43.96,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.029, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.78,42.98,110.18,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.78,44.93,110.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.82,43.96,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.82,42.98,110.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.007,0.015,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.82,46.89,110.15,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.015,0.051,0.015,0.037,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.85,43.96,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.007,0.037,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.82,46.89,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.85,47.86,110.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.022,0.044,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.85,46.89,110.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.015,0.044,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.82,44.93,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.82,47.86,110.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.059,0.007,0.029, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.82,47.86,110.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.85,46.89,110.18,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.82,46.89,110.18,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.015,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.85,46.89,110.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.82,43.96,110.18,0.00,0.00,0.00,0.00,4000.00,0.00,45.91,0.00,
0.029,0.051,0.037,0.029,0.000,0.022, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.82,43.96,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.96,44.93,110.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.015,0.000,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,54.70,99.82,48.84,110.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.103,0.000,0.029,0.000,0.015, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.82,44.93,110.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.242,0.029,0.037,0.000,0.015, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.74,44.93,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.300,0.000,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.74,43.96,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.410,0.000,0.022,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.71,42.98,110.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
