.
0.000,0.000,0.000,0.029,0.000,0.000, ,-0.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.007,0.022,0.000,0.015, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,-1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.007,0.029,0.000,0.015, ,-0.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.015,0.029,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.037,0.000,0.000, ,0.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,-1.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,-1.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.000,0.022,0.000,0.000, ,-0.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.015,0.015,0.000,0.022,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.022,0.044,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.022,0.029,0.000,0.037,0.000,0.029, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.051,0.007,0.029, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,-1.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.022,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.022,0.000,0.000, ,-0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.022,0.029,0.000,0.000, ,-0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.037,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.015, ,-1.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,-1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,-0.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.007,0.029,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.007,0.029,0.007,0.000, ,-0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.015,0.037,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,-1.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,-0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,-0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.022,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.000,0.037,0.000,0.000, ,-0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.015,0.000,0.029,0.000,0.007, ,-0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.037,0.051,0.007,0.029, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,-0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.022,0.029,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.044,0.029,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.037,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,80.10,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.044,0.037,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,-1.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.007,0.000,0.015,0.037,0.000,0.000, ,-1.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.000,0.029,0.000,0.015, ,0.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.037,0.015,0.000,0.000, ,1.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.029,0.044,0.007,0.029, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.015,0.044,0.000,0.044, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.015,0.037,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.015,0.037,0.000,0.015, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.015,0.000,0.022,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.029,0.000,0.000, ,1.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.022,0.051,0.015,0.037,0.000,0.029, ,1.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.022,0.044,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.007,0.000,0.000,0.029,0.015,0.015, ,-0.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,-0.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.029,0.000,0.044,0.000,0.000, ,0.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.022,0.000,0.000,0.037,0.000,0.007, ,1.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.015,0.037,0.000,0.000, ,1.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,-0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.022,0.044,0.051,0.000,0.029, ,1.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.029,0.029,0.000,0.000, ,1.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,80.10,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.007,0.051,0.015,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.029, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.022,0.029,0.000,0.000, ,1.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,-0.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,-0.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.029,0.007,0.037,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.029,0.037,0.007,0.000, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.029,0.000,0.000, ,1.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.022,0.029,0.000,0.000, ,2.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.015,0.044,0.015,0.000, ,2.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,82.05,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,0.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.044,0.029,0.000,0.015, ,2.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.022,0.037,0.000,0.000, ,2.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,2.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.044,0.007,0.044, ,2.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.022,0.029,0.000,0.000, ,2.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.044,0.037,0.000,0.015, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,82.05,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.000,0.029,0.000,0.000, ,1.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.037,0.051,0.037,0.044,0.007,0.029, ,2.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.000,0.029,0.000,0.000, ,2.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.007, ,1.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.015,0.029,0.000,0.000, ,2.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.022,0.037,0.000,0.000, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.029,0.015,0.000,0.000, ,2.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.015, ,-0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.044,0.037,0.000,0.000, ,2.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,2.57,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.029,0.022,0.000,0.000, ,1.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.022, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.029,0.000,0.000, ,1.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.007,0.029,0.000,0.015, ,0.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.022,0.022,0.000,0.000, ,0.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.007,0.000,0.000, ,1.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.029,0.000,0.000, ,2.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.029, ,2.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.015,0.044,0.000,0.029, ,2.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.007,0.000, ,0.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.000,0.022,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.037,0.037,0.000,0.007, ,2.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.007,0.015,0.000,0.000, ,2.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.029, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,1.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.015,0.029,0.000,0.007, ,2.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.015, ,0.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.029,0.029,0.000,0.000, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.029,0.029,0.000,0.000, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.044,0.029,0.000,0.015, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.029,0.000,0.000, ,2.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.015,0.000,0.000, ,1.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.015, ,0.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.037,0.037,0.000,0.007, ,1.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.015,0.022,0.000,0.000, ,1.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.044,0.000,0.015, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.022,0.022,0.000,0.000, ,2.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.000,0.029,0.000,0.000, ,1.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,1.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.000,0.029,0.000,0.000, ,2.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.022,0.007,0.037,0.029,0.000,0.000, ,2.57,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.015,0.007,0.022,0.000,0.000, ,1.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.029,0.022,0.037,0.000,0.000, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.022,0.029,0.000,0.000, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.022,0.015,0.000,0.000, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.015,0.000,0.029,0.000,0.000, ,1.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.022,0.037,0.007,0.000, ,2.81,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.022,0.037,0.037,0.000,0.007, ,2.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.029,0.000,0.029, ,2.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.037,0.000,0.000, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.044,0.000,0.015, ,2.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,0.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.015, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.029,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.022,0.000,0.000, ,2.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.037,0.037,0.000,0.000, ,2.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.007,0.037,0.007,0.000, ,2.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,75.21,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.007,0.000, ,1.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.037,0.037,0.000,0.000, ,0.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.022,0.022,0.022,0.000,0.000, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.022,0.044,0.000,0.015, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.007,0.000, ,0.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.000,0.029,0.000,0.000, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.037,0.000,0.000, ,2.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.015,0.000,0.000, ,1.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.015,0.007,0.000,0.000, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.044,0.000,0.029, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.029, ,1.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.029, ,0.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.007, ,1.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.044,0.044,0.000,0.000, ,2.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.037,0.000,0.000, ,2.57,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,1.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.022,0.000,0.000, ,1.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.029,0.000,0.029, ,1.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.051,0.007,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.015, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.029, ,1.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.029,0.022,0.022,0.000,0.000, ,0.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.015, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.037,0.000,0.000, ,1.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.022,0.029,0.000,0.000, ,1.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.015,0.044,0.007,0.029, ,1.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.051,0.000,0.029, ,0.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.000,0.022,0.000,0.000, ,1.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.000,0.037,0.000,0.000, ,1.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.015,0.029,0.000,0.000, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.029,0.000,0.000, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,0.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.029, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.022,0.000,0.000, ,0.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.022,0.022,0.000,0.000, ,0.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.029, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.015,0.007,0.037,0.000,0.000, ,1.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.015,0.037,0.000,0.007, ,1.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.029,0.000,0.000, ,2.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.044,0.007,0.029, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.007,0.037,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.007,0.015,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.037,0.037,0.000,0.000, ,2.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.044,0.044,0.000,0.000, ,2.57,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.022,0.037,0.000,0.007, ,1.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.051,0.015,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.022,0.000,0.000, ,1.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.022,0.037,0.000,0.000, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.029,0.000,0.029, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.029, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.037,0.029,0.000,0.000, ,2.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.022,0.037,0.000,0.000, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.051,0.029,0.000,0.000, ,1.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.015,0.037,0.000,0.000, ,1.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,1.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,1.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.015, ,1.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.037,0.022,0.000,0.000, ,1.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.000,0.029,0.000,0.000, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,80.10,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.022,0.044,0.000,0.000, ,1.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.022,0.022,0.000,0.000, ,2.81,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.000,0.029,0.000,0.007, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.007,0.037,0.000,0.000, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,80.10,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.022,0.000,0.007, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.029, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.000,0.029,0.000,0.000, ,-0.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.059,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.029,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.029,0.044,0.000,0.000, ,2.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.029,0.037,0.000,0.000, ,2.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.000,0.044,0.007,0.015, ,2.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,0.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.029, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.029,0.022,0.000,0.000, ,1.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.007,0.044,0.007,0.000, ,1.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.029, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.037,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.015,0.000,0.022,0.000,0.000, ,-0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.015,0.044,0.007,0.029, ,2.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.022,0.000,0.000, ,2.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.059,0.015,0.044, ,0.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.022,0.000,0.000, ,1.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.007,0.044,0.000,0.000, ,2.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.029,0.029,0.000,0.000, ,1.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.007,0.037,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.007,0.029,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,1.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.000,0.029,0.000,0.000, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.037,0.037,0.000,0.015, ,2.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.022,0.000,0.000,0.037,0.000,0.029, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.022,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.037,0.022,0.000,0.015, ,1.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.015,0.037,0.000,0.000, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,0.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.051,0.037,0.007,0.029, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.022,0.029,0.000,0.000, ,2.57,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.022,0.029,0.000,0.000, ,2.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.022,0.007,0.000,0.022,0.000,0.000, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.037,0.000,0.000,0.051,0.000,0.007, ,1.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.007,0.037,0.000,0.000, ,2.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.022,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.007,0.044,0.000,0.022,0.000,0.015, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.000,0.022,0.000,0.000, ,0.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.007,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.000,0.015,0.000,0.000, ,2.81,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.029,0.029,0.000,0.000, ,2.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.015, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,0.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.029,0.029,0.000,0.007, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.022,0.007,0.029,0.000,0.000, ,1.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.029,0.051,0.000,0.029, ,2.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.029,0.000,0.000,0.051,0.000,0.022, ,1.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.022,0.029,0.000,0.000, ,0.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.007,0.029,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,0.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.007, ,0.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,77.17,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.007,0.022,0.000,0.000, ,1.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.044,0.000,0.029, ,2.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.015,0.044,0.000,0.000, ,1.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,0.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.000,0.022,0.000,0.000, ,2.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.044,0.029,0.000,0.000, ,2.81,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.037,0.044,0.007,0.029, ,2.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.022,0.022,0.000,0.000, ,2.57,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.000, ,0.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,1.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.022,0.044,0.000,0.022, ,2.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.015,0.037,0.007,0.015, ,2.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.029,0.000,0.029, ,0.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.007,0.029,0.000,0.000, ,0.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.022,0.037,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,1.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.015,0.022,0.022,0.000,0.000, ,2.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.022,0.022,0.000,0.000, ,2.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,1.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.022,0.037,0.000,0.000, ,1.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.015,0.037,0.000,0.029, ,2.57,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,1.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.000,0.022,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.029,0.000,0.000, ,0.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.022,0.037,0.000,0.000, ,2.81,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.000,0.037,0.000,0.015, ,2.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,-0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
