.
Coil Current C1 (A),Coil Current C2 (A),Coil Current C3 (A),Coil Current C4 (A),Coil Current C5 (A),Coil Current C6 (A),,Contact Travel T1 (mm),Contact Travel T2 (mm),Contact Travel T3 (mm),Contact Travel T4 (mm),Contact Travel T5 (mm),Contact Travel T6 (mm),,DCRM Res CH1 in uOhm,DCRM Current CH1 in Amp,DCRM Res CH2 in uOhm,DCRM Current CH2 in Amp,DCRM Res CH3 in uOhm,DCRM Current CH3 in Amp,DCRM Res CH4 in uOhm,DCRM Current CH4 in Amp,DCRM Res CH5 in uOhm,DCRM Current CH5 in Amp,DCRM Res CH6 in uOhm,DCRM Current CH6 in Amp
0.015,0,0,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2261.29,0,0,0,4000,0,0,0
0.051,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1920.39,0,0,0,4000,0,0,0
0.147,0,0,0.037,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,1833.46,0,0,0,4000,0,0,0
0.234,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1481.81,0,0,0,4000,0,0,0
0.359,0,0,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,1846.15,0,0,0,4000,0,0,0
0.491,0.029,0.022,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,1846.15,0,0,0,4000,0,0,0
0.637,0.044,0.044,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2079.61,0,0,0,4000,0,0,0
0.733,0.029,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1760.2,0,0,0,4000,0,0,0
0.872,0.022,0.044,0.029,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,2166.54,0,0,0,4000,0,0,0
0.967,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1760.2,0,0,0,4000,0,0,0
1.106,0,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
1.224,0.051,0.029,0.022,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,1920.39,0,0,0,4000,0,60.56,0
1.334,0.022,0.029,0.044,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,1920.39,0,0,0,4000,0,60.56,0
1.451,0.022,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1760.2,0,0,0,4000,0,0,0
1.546,0.051,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
1.627,0.007,0,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1600,0,0,0,4000,0,0,0
1.707,0.007,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1920.39,0,0,0,4000,0,0,0
1.824,0,0.015,0.066,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,61.54,0
1.905,0,0.007,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,1920.39,0,0,0,4000,0,0,0
2,0,0,0.037,0.007,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
2.074,0,0.015,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2166.54,0,0,0,4000,0,0,0
2.161,0,0,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
2.235,0.022,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
2.308,0.022,0.015,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
2.374,0.051,0.037,0.051,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
2.44,0.022,0.007,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,1833.46,0,0,0,4000,0,0,0
2.506,0.007,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
2.521,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1833.46,0,0,0,4000,0,0,0
2.572,0,0,0.029,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
2.645,0,0.007,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
2.689,0,0,0.051,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
2.733,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
2.77,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1833.46,0,0,0,4000,0,0,0
2.828,0.051,0.029,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
2.872,0.051,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
2.894,0.051,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
2.909,0.051,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
2.96,0.051,0.044,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2166.54,0,0,0,4000,0,0,0
2.96,0.051,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
2.975,0,0.007,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
3.004,0,0.015,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
3.004,0,0,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
3.011,0,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
3.041,0.051,0.037,0.044,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
3.026,0,0.029,0.044,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
3.019,0,0.007,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
3.011,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
3.048,0.051,0.044,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
3.055,0.051,0.029,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
3.063,0.029,0.037,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
3.077,0.051,0.044,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
3.07,0,0.029,0.051,0.015,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
3.055,0,0.015,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
3.077,0,0.015,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
3.085,0.022,0.044,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
3.085,0.022,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
3.063,0.051,0.022,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
3.033,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1738.71,0,0,0,4000,0,0,0
3.048,0,0,0.051,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,1817.83,0,0,0,4000,0,0,0
3.026,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
3.004,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1904.76,0,0,0,4000,0,0,0
2.982,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
2.997,0,0.029,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
2.982,0.022,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
2.945,0.007,0.029,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
2.916,0.022,0.044,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
2.88,0.051,0.015,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
2.872,0.051,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
2.85,0.051,0.037,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
2.843,0.007,0.037,0.051,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
2.806,0.007,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
2.814,0.022,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
2.784,0.022,0.044,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
2.77,0.051,0.015,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
2.77,0.051,0.015,0.015,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
2.843,0.051,0.037,0.037,0.007,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,60.56,0
2.872,0.022,0.007,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
2.916,0.022,0.022,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
2.967,0.051,0.037,0.037,0.007,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
3.011,0.051,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
3.107,0.051,0.044,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
3.136,0,0,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
3.209,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
3.261,0,0,0.015,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
3.363,0.051,0.037,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
3.407,0.044,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
3.473,0.029,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
3.546,0.051,0.037,0.037,0.015,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
3.59,0.029,0.037,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
3.671,0.051,0.029,0.029,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
3.751,0.051,0.037,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
3.795,0,0.015,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1904.76,0,0,0,4000,0,0,0
3.854,0.029,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
3.92,0.007,0.037,0.051,0.022,0.044, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
3.964,0.022,0.037,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,60.56,0
4.015,0,0.029,0.044,0.015,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.067,0.007,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.118,0,0.022,0.044,0.007,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.125,0,0.007,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.154,0,0,0.037,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
4.198,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.235,0,0,0.029,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,60.56,0
4.264,0,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1817.83,0,0,0,4000,0,0,0
4.323,0.051,0.022,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.345,0.051,0.037,0.029,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
4.36,0.007,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.389,0,0.022,0.051,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,1636.14,0,0,0,4000,0,0,0
4.426,0.007,0.037,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
4.455,0.051,0.022,0.044,0.015,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.455,0.022,0.022,0.029,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.484,0.022,0.044,0.059,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.477,0,0,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.506,0,0.022,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.477,0.044,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
4.535,0.051,0.044,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.535,0.051,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.528,0.044,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.55,0.007,0.037,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.535,0,0,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.565,0,0.029,0.051,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.572,0,0,0.044,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.572,0,0,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.587,0.022,0.015,0.029,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.587,0,0,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,61.54,0
4.579,0,0.015,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.609,0.051,0.029,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.601,0.051,0.022,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.594,0.044,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.565,0.029,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.609,0.051,0.015,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.587,0.029,0.029,0.015,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.609,0.051,0.022,0.015,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.623,0.051,0.037,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
4.616,0.051,0.022,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.616,0.051,0.022,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
4.623,0.022,0,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.631,0.051,0.022,0.051,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
4.609,0.044,0.044,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
4.601,0.044,0.037,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2166.54,0,0,0,4000,0,0,0
4.623,0.051,0.022,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.623,0.051,0.044,0.037,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,60.56,0
4.609,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.601,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.594,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.594,0.029,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.616,0.051,0.022,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
4.587,0.029,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2261.29,0,0,0,4000,0,0,0
4.623,0.007,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.616,0.051,0.007,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2166.54,0,0,0,4000,0,0,0
4.616,0.044,0.037,0.044,0.007,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,61.54,0
4.601,0.044,0.037,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.609,0.029,0.037,0.037,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.587,0,0.007,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.623,0.007,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.623,0.051,0.022,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.609,0.029,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,60.56,0
4.594,0.029,0,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
4.587,0.029,0,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,59.58,0
4.616,0.044,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.616,0.051,0.037,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.623,0.051,0.029,0.037,0.015,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.623,0.051,0.022,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2166.54,0,0,0,4000,0,60.56,0
4.623,0.007,0.029,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2261.29,0,0,0,4000,0,0,0
4.623,0.022,0.037,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.631,0.022,0.037,0.044,0.015,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.609,0,0.007,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2261.29,0,0,0,4000,0,0,0
4.631,0.022,0.037,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.601,0,0.007,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.623,0.022,0.029,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.631,0.051,0.022,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.623,0.051,0.015,0.029,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.616,0.022,0.037,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2261.29,0,0,0,4000,0,0,0
4.623,0.051,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.623,0.022,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2166.54,0,0,0,4000,0,0,0
4.616,0.022,0.037,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2261.29,0,0,0,4000,0,0,0
4.631,0.051,0.037,0.029,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,2261.29,0,0,0,4000,0,0,0
4.616,0.051,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1920.39,0,0,0,4000,0,0,0
4.616,0,0.007,0.051,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.609,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.616,0,0.022,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.594,0,0,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.601,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.609,0,0.007,0.059,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.594,0,0,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
4.594,0,0,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.579,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1833.46,0,0,0,4000,0,0,0
4.609,0.044,0.007,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
4.601,0.044,0,0.007,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1920.39,0,0,0,4000,0,0,0
4.601,0.029,0,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.623,0.051,0.029,0.037,0,0.022, ,0,0,0,0,0,0,,4000,0,4000,0,2261.29,0,0,0,4000,0,0,0
4.616,0.044,0.007,0.059,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.587,0,0,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
4.609,0.044,0.037,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.601,0.044,0.022,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2261.29,0,0,0,4000,0,0,0
4.609,0.051,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2261.29,0,0,0,4000,0,61.54,0
4.609,0,0,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2261.29,0,0,0,4000,0,0,0
4.601,0,0,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
4.609,0,0.022,0.037,0.015,0.044, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.616,0.007,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.616,0.051,0.015,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.572,0,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1833.46,0,0,0,4000,0,0,0
4.638,0,0,0.044,0.015,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.616,0.007,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2435.16,0,0,0,4000,0,0,0
4.631,0,0.007,0.044,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
4.579,0,0,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1833.46,0,0,0,4000,0,0,0
4.594,0,0,0.044,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2261.29,0,0,0,4000,0,0,0
4.587,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
4.638,0.051,0.044,0.037,0.007,0.022, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.623,0.007,0.037,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.609,0.051,0.015,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.631,0.051,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.623,0.022,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.638,0.051,0.037,0.044,0.007,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.587,0,0,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.601,0.029,0,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.601,0.044,0.007,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.601,0.044,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.594,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1833.46,0,0,0,4000,0,0,0
4.594,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
4.594,0,0,0.015,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.601,0.029,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.594,0,0,0.015,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.601,0.015,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
4.623,0.051,0.037,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.601,0.051,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.601,0,0.007,0.051,0.015,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.594,0,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2261.29,0,0,0,4000,0,0,0
4.594,0,0,0.044,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.609,0.051,0.015,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
4.609,0.051,0.022,0.051,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.587,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
4.638,0.007,0.037,0.044,0.007,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.594,0,0,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.616,0.007,0,0.037,0.007,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.623,0.051,0.015,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.601,0.022,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.631,0.051,0.022,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
4.594,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
4.594,0,0,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.594,0,0.007,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.587,0,0,0.037,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.601,0.044,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.609,0.044,0.007,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.594,0.051,0.022,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.616,0.051,0.037,0.044,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.609,0.051,0.029,0.029,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.594,0.029,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.594,0.051,0,0.015,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
4.609,0.051,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.631,0.022,0.044,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
4.601,0.044,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.601,0.029,0.015,0.051,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2199.76,0,0,0,4000,0,61.54,0
4.609,0.044,0.007,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.609,0.044,0.007,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.601,0.044,0.007,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.631,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2199.76,0,0,0,4000,0,0,0
4.631,0.007,0.022,0.037,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
4.623,0.051,0.037,0.037,0.007,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
4.587,0.051,0.015,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
4.616,0.051,0.015,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.587,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.616,0.051,0.037,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
4.616,0.022,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2199.76,0,0,0,4000,0,0,0
4.609,0.022,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.638,0.051,0.029,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2199.76,0,0,0,4000,0,0,0
4.601,0.044,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,62.52,0
4.623,0.044,0.037,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
4.601,0,0.007,0.037,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
4.616,0.022,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.609,0.044,0.015,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
4.616,0.044,0.015,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.616,0.051,0.007,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.616,0.051,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.609,0.007,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.623,0.051,0.044,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
4.623,0.051,0.015,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
4.616,0.051,0.015,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
4.631,0.007,0.051,0.029,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,2199.76,0,0,0,4000,0,0,0
4.616,0.007,0.029,0.044,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.609,0,0.015,0.044,0.015,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2199.76,0,0,0,4000,0,0,0
4.609,0,0.015,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.616,0.007,0.037,0.044,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.609,0.051,0.044,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.609,0.044,0.015,0.037,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.616,0.051,0.015,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.623,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.594,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.616,0.022,0.037,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
4.623,0.022,0.037,0.037,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.609,0,0,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.616,0.022,0.044,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.594,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2666.67,0,0,0,4000,0,0,0
4.616,0.007,0.029,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.616,0.051,0.022,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
4.638,0.051,0.022,0.044,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2199.76,0,0,0,4000,0,0,0
4.631,0.081,0.037,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,62.52,0
4.638,0.051,0.044,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.616,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
4.623,0.022,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
4.616,0.022,0.022,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
4.609,0.051,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.579,0.051,0.022,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
4.579,0.044,0.007,0.015,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
4.623,0.051,0.051,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.623,0.051,0.022,0.051,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,61.54,0
4.601,0,0.007,0.051,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2199.76,0,0,0,4000,0,0,0
4.616,0.022,0.037,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.609,0.007,0.022,0.029,0.015,0, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.594,0,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.623,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
4.594,0,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
4.609,0,0,0.029,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
4.601,0,0,0.022,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
4.601,0,0,0.044,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.609,0,0,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.616,0.051,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2666.67,0,0,0,4000,0,0,0
4.623,0.051,0.029,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.587,0.029,0,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.623,0.051,0.022,0.051,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
4.609,0.051,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,60.56,0
4.638,0.051,0.037,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
4.616,0,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.623,0,0,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2199.76,0,0,0,4000,0,0,0
4.609,0.007,0.015,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
4.616,0.022,0.037,0.044,0.007,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.601,0,0,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.609,0.022,0.022,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.609,0,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.594,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
4.587,0.051,0.015,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.579,0.044,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.579,0.051,0.015,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.587,0.051,0.015,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.616,0.051,0.044,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
4.601,0.044,0.007,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2545.54,0,0,0,4000,0,60.56,0
4.623,0.044,0.007,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,61.54,0
4.616,0.051,0.007,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.601,0.029,0,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.594,0,0,0.029,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.616,0.022,0.022,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.616,0.007,0.007,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.609,0.007,0.015,0.037,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.616,0.007,0.022,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
4.609,0.022,0.015,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.609,0.051,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
4.587,0,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.609,0.007,0.015,0.044,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.609,0.022,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,60.56,0
4.616,0.022,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2666.67,0,0,0,4000,0,0,0
4.623,0.051,0.029,0.029,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.623,0.022,0.037,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.587,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.587,0.029,0.007,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2261.29,0,0,0,4000,0,0,0
4.579,0.051,0.022,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
4.565,0.044,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.609,0.022,0.037,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.594,0.022,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2261.29,0,0,0,4000,0,0,0
4.587,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.557,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2261.29,0,0,0,4000,0,0,0
4.587,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.579,0,0,0.015,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1912.58,0,0,0,4000,0,0,0
4.594,0,0,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.601,0.022,0.007,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,60.56,0
4.616,0,0,0.051,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.594,0,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.579,0,0,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.579,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.572,0,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.623,0.051,0.051,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.601,0.051,0.029,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.616,0.007,0.044,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.609,0.007,0.029,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.587,0.051,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.565,0.044,0.015,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.587,0.029,0.007,0.029,0,0, ,0.12,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,60.56,0
4.601,0.051,0.015,0.029,0,0, ,0.92,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.623,0.051,0.022,0.044,0,0.029, ,1.1,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,60.56,0
4.601,0.044,0.007,0.037,0,0, ,1.16,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.601,0.044,0.015,0.037,0,0, ,1.44,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.594,0.029,0.007,0.029,0,0, ,1.5,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.594,0.029,0.007,0.029,0,0, ,1.44,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.616,0.022,0.029,0.037,0,0.029, ,1.56,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.609,0.022,0.029,0.029,0,0.015, ,1.85,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.601,0.022,0.037,0.044,0,0.029, ,2.43,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.609,0.007,0.007,0.044,0,0.029, ,2.37,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.594,0.051,0.029,0.044,0,0.015, ,2.6,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.579,0.051,0.029,0.022,0,0, ,2.77,0,0,0,0,0,,4000,0,4000,0,2261.29,0,0,0,4000,0,0,0
4.609,0,0,0.044,0,0.007, ,3.47,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.609,0.022,0.037,0.037,0,0.015, ,3.52,0,0,0,0,0,,4000,0,4000,0,2435.16,0,0,0,4000,0,0,0
4.601,0.051,0.044,0.051,0,0, ,3.41,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,61.54,0
4.572,0.051,0.029,0.044,0,0, ,3.47,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,61.54,0
4.587,0.051,0.029,0.022,0,0.015, ,3.41,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.572,0.051,0.022,0.037,0,0, ,3.41,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.601,0.007,0.022,0.037,0,0.007, ,4.22,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.609,0.051,0.037,0.022,0,0, ,4.1,0,0,0,0,0,,4000,0,4000,0,2261.29,0,0,0,4000,0,0,0
4.601,0.044,0.015,0.007,0,0, ,4.04,0,0,0,0,0,,4000,0,4000,0,2261.29,0,0,0,4000,0,60.56,0
4.609,0.051,0.044,0.037,0,0.015, ,4.28,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.609,0.051,0.029,0.022,0,0.015, ,4.22,0,0,0,0,0,,4000,0,4000,0,2261.29,0,0,0,4000,0,60.56,0
4.601,0.044,0.015,0.044,0.007,0, ,4.33,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.616,0,0.007,0.044,0.007,0.029, ,4.74,0,0,0,0,0,,4000,0,4000,0,2261.29,0,0,0,4000,0,0,0
4.609,0,0.007,0.044,0.007,0.029, ,4.97,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.601,0.022,0.022,0.022,0,0, ,4.85,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.587,0.051,0.044,0.037,0,0.007, ,4.97,0,0,0,0,0,,4000,0,4000,0,2363.86,0,210.99,0,4000,0,0,0
4.609,0.022,0.022,0.044,0,0, ,5.6,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.609,0,0.007,0.051,0.015,0, ,6.07,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.572,0,0,0.037,0,0.015, ,6.24,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.587,0.022,0.022,0.037,0,0.015, ,6.36,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.601,0.051,0.037,0.029,0,0, ,6.65,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.587,0.051,0.029,0.015,0,0, ,6.53,0,0,0,0,0,,4000,0,4000,0,2545.54,0,0,0,4000,0,0,0
4.594,0.044,0.015,0.037,0,0.029, ,6.7,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.579,0,0,0.015,0,0, ,6.82,0,0,0,0,0,,4000,0,4000,0,2261.29,0,0,0,4000,0,0,0
4.601,0,0,0.051,0.015,0.029, ,7.57,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.594,0.022,0.029,0.037,0.007,0.029, ,7.69,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.594,0,0,0.044,0.015,0.029, ,8.21,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.594,0,0,0.037,0.015,0.029, ,8.32,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.587,0,0,0.037,0,0, ,7.92,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.55,0,0,0.037,0,0, ,7.86,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.609,0.051,0.044,0.037,0.007,0, ,8.44,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.594,0.044,0.007,0.015,0,0, ,8.55,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.623,0.051,0.022,0.029,0,0, ,8.61,0,0,0,0,0,,4000,0,4000,0,2666.67,0,0,0,4000,0,0,0
4.631,0.051,0.044,0.037,0,0.015, ,8.78,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.638,0.051,0.022,0.015,0,0, ,8.96,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.638,0.007,0.037,0.029,0.007,0.007, ,9.07,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.601,0,0,0.037,0.007,0.029, ,9.07,0,0,0,0,0,,4000,0,4000,0,2087.42,0,0,0,4000,0,0,0
4.609,0,0,0.037,0,0.007, ,9.25,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
4.594,0,0,0.029,0,0, ,9.3,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.579,0,0,0.037,0.007,0, ,9.53,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.572,0.051,0.015,0.022,0,0, ,9.94,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.579,0.051,0.029,0.029,0,0, ,10.11,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.601,0.022,0.029,0.022,0,0, ,11.04,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.601,0,0.037,0.037,0,0.029, ,11.33,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
4.609,0.022,0.022,0.029,0,0.015, ,11.21,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
4.587,0.051,0,0.022,0,0.007, ,11.21,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.587,0.051,0,0.015,0,0.015, ,11.33,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
4.572,0.051,0,0.037,0,0, ,11.5,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
4.601,0.051,0.044,0.029,0,0, ,11.9,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
4.594,0.007,0.015,0.037,0,0.029, ,12.54,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
4.594,0,0,0.044,0,0.015, ,12.6,0,0,0,0,0,,4000,0,4000,0,2799.51,0,0,0,4000,0,0,0
4.572,0,0,0.044,0,0.029, ,12.65,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,61.54,0
4.572,0,0,0.044,0,0.015, ,12.77,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
4.579,0.044,0.007,0.029,0,0.015, ,13.12,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
4.587,0,0.022,0.037,0,0.015, ,13.46,0,0,0,0,0,,4000,0,4000,0,2526.01,0,0,0,4000,0,0,0
4.579,0,0.029,0.044,0,0.029, ,13.93,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.587,0,0.037,0.044,0.007,0.029, ,14.21,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.572,0,0,0.029,0,0, ,14.33,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
4.579,0,0,0.059,0,0.015, ,14.73,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.557,0,0,0.037,0,0.015, ,14.5,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.557,0.044,0.022,0.037,0,0.022, ,14.68,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
4.594,0.051,0.037,0.037,0,0.015, ,15.37,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.594,0.044,0.007,0.029,0,0.015, ,15.37,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
4.601,0.044,0.022,0.029,0,0.007, ,15.77,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
4.572,0.051,0,0.029,0,0.029, ,15.89,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
4.579,0.051,0,0.037,0,0.029, ,16.06,0,0,0,0,0,,4000,0,4000,0,2666.67,0,0,0,4000,0,0,0
4.594,0,0,0.029,0,0, ,16.76,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
4.609,0.007,0.015,0.051,0.007,0.029, ,16.99,0,0,0,0,0,,4000,0,4000,0,2947.01,0,0,0,4000,0,0,0
4.609,0.007,0.015,0.044,0,0, ,17.22,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
4.594,0,0,0.051,0.007,0, ,17.28,0,0,0,0,0,,4000,0,4000,0,2199.76,0,0,0,4000,0,0,0
4.594,0,0,0.029,0,0, ,17.62,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
4.601,0.022,0.037,0.037,0,0, ,17.57,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
4.543,0,0,0.044,0,0, ,18.14,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.594,0,0.015,0.029,0,0.007, ,18.61,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.587,0,0.007,0.037,0,0, ,18.61,0,0,0,0,0,,4000,0,4000,0,2316,0,0,0,4000,0,0,0
4.557,0,0,0.015,0,0, ,18.78,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.572,0,0,0.044,0,0.029, ,19.01,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.579,0.051,0,0.029,0,0, ,19.24,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
4.601,0.051,0.044,0.044,0,0.015, ,19.82,0,0,0,0,0,,4000,0,4000,0,2526.01,0,0,0,4000,0,0,0
4.587,0.007,0.022,0.037,0,0.015, ,20.22,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.601,0.051,0.022,0.044,0.015,0, ,20.05,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.601,0.022,0.022,0.029,0,0, ,20.46,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.579,0.051,0.037,0.037,0,0, ,20.51,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,61.54,0
4.565,0.044,0.007,0.029,0,0, ,20.74,0,0,0,0,0,,4000,0,4000,0,2737,0,0,0,4000,0,0,0
4.609,0,0.037,0.044,0,0.029, ,21.61,0,0,0,0,0,,4000,0,4000,0,2889.38,0,0,0,4000,0,0,0
4.579,0,0.007,0.037,0,0, ,21.73,0,0,0,0,0,,4000,0,4000,0,2199.76,0,0,0,4000,0,0,0
4.601,0.007,0.029,0.037,0,0.015, ,21.9,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
4.594,0,0.051,0.037,0,0.015, ,22.25,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.579,0,0,0.044,0,0.029, ,21.96,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.587,0.051,0.051,0.029,0,0, ,22.36,0,0,0,0,0,,4000,0,4000,0,2737,0,0,0,4000,0,0,0
4.594,0.007,0.015,0.037,0,0, ,23,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,61.54,0
4.609,0.022,0.022,0.044,0,0.015, ,23.11,0,0,0,0,0,,4000,0,4000,0,2316,0,0,0,4000,0,0,0
4.587,0.051,0.037,0.022,0,0, ,23.46,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.601,0.044,0.015,0.037,0,0, ,23.81,0,0,0,0,0,,4000,0,4000,0,2316,0,0,0,4000,0,0,0
4.579,0.022,0.022,0.037,0,0, ,24.44,0,0,0,0,0,,4000,0,4000,0,2737,0,0,0,4000,0,0,0
4.609,0.051,0.044,0.044,0,0.015, ,24.67,0,0,0,0,0,,4000,0,4000,0,2526.01,0,0,0,4000,0,0,0
4.579,0,0,0.037,0,0.015, ,24.96,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.616,0.007,0.044,0.044,0,0.015, ,24.96,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
4.587,0.051,0.029,0.029,0,0, ,24.85,0,0,0,0,0,,4000,0,4000,0,2526.01,0,0,0,4000,0,0,0
4.587,0.051,0.029,0.044,0,0, ,25.14,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.579,0.051,0.029,0.037,0,0, ,25.25,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.572,0.044,0.015,0.037,0,0, ,25.71,0,0,0,0,0,,4000,0,4000,0,2737,0,0,0,4000,0,0,0
4.609,0.051,0.044,0.037,0,0.029, ,26.35,0,0,0,0,0,,4000,0,4000,0,2526.01,0,0,0,4000,0,0,0
4.594,0.051,0.037,0.029,0,0, ,26.75,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
4.609,0.051,0.044,0.037,0.007,0, ,27.1,0,0,0,0,0,,4000,0,4000,0,2737,0,0,0,4000,0,0,0
4.594,0.022,0.037,0.029,0,0.007, ,27.56,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.587,0.022,0.015,0.037,0,0.015, ,27.97,0,0,0,0,0,,4000,0,4000,0,2526.01,0,0,0,4000,0,0,0
4.601,0.022,0.022,0.044,0,0.029, ,28.37,0,0,0,0,0,,4000,0,4000,0,2526.01,0,0,0,4000,0,0,0
4.579,0,0,0.037,0,0, ,28.02,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.579,0.051,0.037,0.015,0,0, ,28.37,0,0,0,0,0,,4000,0,4000,0,2799.51,0,0,0,4000,0,0,0
4.572,0.029,0.029,0.029,0,0, ,28.54,0,0,0,0,0,,4000,0,4000,0,2199.76,0,0,0,4000,0,0,0
4.565,0.029,0.007,0.022,0,0, ,29.01,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
4.587,0.051,0.044,0.044,0,0, ,29.35,0,0,0,0,0,,4000,0,4000,0,2737,0,0,0,4000,0,0,0
4.572,0.051,0.037,0.044,0,0, ,29.7,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.594,0.007,0.007,0.029,0,0.015, ,30.34,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,61.54,0
4.601,0.051,0.044,0.029,0,0.015, ,30.68,0,0,0,0,0,,4000,0,4000,0,2526.01,0,0,0,4000,0,0,0
4.587,0.044,0.015,0.015,0,0, ,30.8,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
4.601,0.051,0.029,0.037,0,0, ,31.2,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.587,0.029,0.015,0.022,0,0.007, ,31.38,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.609,0,0.015,0.037,0,0, ,31.72,0,0,0,0,0,,4000,0,4000,0,2737,0,0,0,4000,0,0,0
4.601,0.007,0.015,0.044,0,0.029, ,32.36,0,0,0,0,0,,4000,0,4000,0,2526.01,0,0,0,4000,0,0,0
4.616,0.007,0.015,0.037,0,0, ,32.65,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,62.52,0
4.594,0.022,0.015,0.044,0,0, ,32.71,0,0,0,0,0,,4000,0,4000,0,2799.51,0,0,0,4000,0,0,0
4.601,0.022,0.022,0.037,0,0.022, ,32.99,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
4.601,0,0,0.037,0,0.029, ,33.75,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.587,0.022,0.015,0.051,0.015,0, ,33.8,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
4.557,0,0,0.022,0,0, ,34.27,0,0,0,0,0,,4000,0,4000,0,2737,0,0,0,4000,0,0,0
4.572,0.051,0.029,0.029,0,0, ,34.79,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
4.572,0,0.051,0.037,0,0, ,35.19,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.55,0.007,0,0.037,0,0, ,35.36,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
4.521,0.051,0.044,0.037,0,0, ,35.65,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
4.506,0.051,0.037,0.029,0,0.015, ,36,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
4.499,0.051,0.037,0.037,0,0, ,36.69,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
4.455,0.051,0.029,0.022,0,0, ,36.87,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,61.54,0
4.455,0.051,0.037,0.044,0.007,0, ,37.62,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
4.418,0.051,0.015,0.029,0,0, ,38.19,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.389,0.051,0.037,0.037,0,0, ,38.66,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
4.36,0.051,0.022,0.022,0,0, ,39,0,0,0,0,0,,4000,0,4000,0,2799.51,0,0,0,4000,0,0,0
4.338,0,0.007,0.044,0,0.015, ,39.41,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,61.54,0
4.279,0,0,0.051,0,0, ,39.81,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
4.228,0,0,0.029,0,0, ,40.04,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
4.191,0,0,0.029,0,0, ,40.39,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
4.14,0,0,0.029,0,0, ,40.68,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
4.089,0,0,0.037,0,0, ,40.74,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
4.052,0.051,0.029,0.037,0,0, ,41.78,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
4.023,0.051,0.029,0.037,0,0, ,42.07,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,61.54,0
3.957,0.051,0.029,0.029,0,0.029, ,42.41,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
3.905,0.051,0.029,0.029,0,0, ,42.87,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
3.817,0.022,0.015,0.029,0,0, ,43.11,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
3.766,0.022,0.022,0.037,0,0, ,43.45,0,0,0,0,0,,4000,0,4000,0,2285.71,0,222.71,0,4000,0,0,0
3.686,0,0,0.029,0,0, ,43.68,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
3.649,0.022,0.022,0.037,0,0, ,43.86,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
3.568,0.051,0.029,0.037,0,0, ,44.03,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,60.56,0
3.502,0,0,0.051,0,0.029, ,44.49,0,0,0,0,0,,4000,0,4000,0,2666.67,0,0,0,4000,0,0,0
3.436,0.007,0,0.044,0,0.015, ,44.78,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
3.363,0.051,0.029,0.037,0,0, ,44.78,0,0,0,0,0,,4000,0,4000,0,2666.67,0,210.99,0,4000,0,0,0
3.283,0,0,0.051,0.007,0.029, ,45.53,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
3.187,0,0,0.029,0,0.029, ,46,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
3.121,0,0,0.051,0,0.029, ,45.94,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
3.026,0.029,0,0.037,0,0.015, ,46.4,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,60.56,0
2.872,0,0,0.044,0,0.015, ,46.98,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
2.674,0,0,0.037,0.007,0.015, ,47.09,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
2.491,0.015,0,0.037,0,0.015, ,47.38,0,0,0,0,0,,4000,0,4000,0,2666.67,0,0,0,4000,0,0,0
2.359,0.029,0.007,0.037,0,0, ,47.44,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
2.249,0.051,0.029,0.037,0,0, ,47.73,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,61.54,0
2.132,0.044,0.022,0.037,0,0, ,48.19,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
1.971,0.051,0.022,0.029,0,0, ,48.48,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
1.788,0.051,0.029,0.029,0,0.015, ,48.88,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
1.627,0,0.015,0.037,0,0, ,49.69,0,0,0,0,0,,4000,0,4000,0,2545.54,0,0,0,4000,0,0,0
1.495,0,0.051,0.044,0.007,0.007, ,50.21,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
1.392,0.022,0.029,0.037,0,0, ,50.62,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
1.312,0,0.029,0.051,0,0.022, ,51.14,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
1.216,0,0.037,0.037,0,0.015, ,51.6,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
1.143,0,0.029,0.037,0,0, ,52,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
1.062,0,0,0.029,0,0, ,52.12,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
1.018,0,0,0.037,0,0, ,52.29,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
0.953,0,0,0.015,0,0, ,52.76,0,0,0,0,0,,4000,0,4000,0,2261.29,0,0,0,4000,0,0,0
0.901,0,0,0.044,0,0, ,52.93,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
0.85,0,0,0.037,0,0, ,52.99,0,0,0,0,0,,4000,0,4000,0,2095.24,0,0,0,4000,0,0,0
0.703,0,0,0.029,0,0, ,53.56,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
0.564,0.044,0,0.037,0,0.015, ,53.85,0,0,0,0,0,,4000,0,4000,0,2545.54,0,0,0,4000,0,0,0
0.454,0.051,0,0.022,0,0.015, ,54.14,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
0.359,0.044,0,0.037,0,0.029, ,54.6,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
0.293,0.044,0,0.037,0,0, ,54.95,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
0.249,0.051,0.015,0.044,0,0, ,55.24,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
0.176,0.029,0,0.037,0,0, ,55.64,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
0.176,0.051,0.044,0.044,0.007,0, ,56.51,0,0,0,0,0,,4000,0,4000,0,2666.67,0,0,0,4000,0,0,0
0.139,0.051,0.029,0.022,0,0.015, ,57.03,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
