.
0.117,0.051,0.044,0.037,0.007,0.029, ,57.44,0,0,0,0,0,,4000,0,4000,0,2666.67,0,0,0,4000,0,0,0
0.088,0.051,0.022,0.029,0,0, ,57.9,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
0.073,0.051,0.044,0.037,0,0, ,58.42,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
0.059,0.051,0.051,0.044,0.015,0.015, ,58.82,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
0.059,0.007,0.007,0.037,0,0.007, ,59.57,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
0.073,0.022,0.015,0.051,0,0.029, ,59.98,0,0,0,0,0,,4000,0,4000,0,2666.67,0,0,0,4000,0,0,0
0.059,0.022,0.022,0.037,0,0.007, ,59.86,0,0,0,0,0,,4000,0,4000,0,2261.29,0,0,0,4000,0,0,0
0.059,0.051,0.044,0.044,0.007,0.029, ,60.04,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
0.037,0.051,0.037,0.029,0,0, ,60.21,0,0,0,0,0,,4000,0,4000,0,2545.54,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.037,0,0.029, ,60.44,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,61.54,0
0.022,0,0,0.037,0,0.029, ,61.13,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
0.037,0,0.022,0.059,0.007,0, ,61.54,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
0.022,0,0,0.044,0.007,0, ,61.71,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
0.015,0,0,0.037,0,0, ,61.77,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
0.007,0.044,0,0.022,0,0.029, ,62.46,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
0.022,0.051,0,0.037,0,0.007, ,63.04,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
0.029,0,0,0.051,0.007,0.007, ,63.91,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
0.029,0.007,0,0.044,0,0, ,64.25,0,0,0,0,0,,4000,0,4000,0,2666.67,0,0,0,4000,0,0,0
0.022,0.029,0.022,0.022,0,0, ,64.08,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.037,0,0, ,64.72,0,0,0,0,0,,4000,0,4000,0,2857.14,0,0,0,4000,0,0,0
0.037,0.051,0.044,0.029,0,0.015, ,65.18,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
0.037,0.051,0.037,0.029,0,0, ,65.47,0,0,0,0,0,,4000,0,4000,0,2545.54,0,0,0,4000,0,0,0
0.022,0,0.037,0.044,0,0.007, ,65.87,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
0.037,0.007,0.029,0.029,0,0.029, ,66.28,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
0.051,0.022,0.044,0.051,0.007,0.007, ,66.45,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
0.029,0.051,0.015,0.037,0,0.029, ,66.85,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.037,0,0.015, ,67.55,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
0.029,0.044,0,0.029,0,0, ,67.89,0,0,0,0,0,,4000,0,4000,0,2182.17,0,0,0,4000,0,0,0
0.029,0.022,0.022,0.044,0,0, ,68.65,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.029,0,0, ,68.93,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.037,0,0, ,69.28,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
0.029,0.051,0.044,0.037,0,0, ,69.74,0,0,0,0,0,,4000,0,4000,0,2666.67,0,0,0,4000,0,0,0
0.015,0.044,0.029,0.029,0,0, ,70.15,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
0,0.029,0.022,0.037,0,0.029, ,70.38,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
0.022,0,0.015,0.022,0,0, ,70.96,0,0,0,0,0,,4000,0,4000,0,2261.29,0,0,0,4000,0,0,0
0.029,0,0.007,0.051,0.015,0, ,71.36,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
0.029,0.007,0.037,0.037,0,0, ,71.48,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
0.044,0.022,0.029,0.037,0,0, ,71.71,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
0.022,0.051,0.007,0.037,0,0, ,72.06,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
0.044,0.022,0.059,0.044,0,0.029, ,72.63,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0.007, ,72.75,0,0,0,0,0,,4000,0,4000,0,2363.86,0,0,0,4000,0,0,0
0.007,0,0,0.037,0,0.015, ,73.1,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
0.015,0,0,0.037,0.007,0, ,73.62,0,0,0,0,0,,4000,0,4000,0,2285.71,0,0,0,4000,0,0,0
0.007,0,0,0.044,0,0, ,73.96,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
0.037,0.007,0.022,0.044,0.007,0.029, ,74.48,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
0.037,0.051,0.037,0.037,0,0.015, ,74.54,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
0.015,0,0.007,0.037,0,0.015, ,75,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
0.007,0,0,0.037,0.007,0.029, ,75.41,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,61.54,0
0.029,0,0.037,0.044,0,0.015, ,76.1,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.022,0,0, ,76.33,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
0.037,0.022,0.015,0.044,0,0.029, ,76.85,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
0.029,0.051,0.044,0.029,0,0.015, ,77.08,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
0.044,0,0,0.051,0,0.022, ,77.54,0,0,0,0,0,,4000,0,4000,0,2737,0,0,0,4000,0,0,0
0.015,0,0,0.037,0,0.007, ,77.78,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
0.037,0.022,0.015,0.044,0,0.029, ,78.18,0,0,0,0,0,,4000,0,4000,0,2799.51,0,0,0,4000,0,0,0
0.029,0,0.029,0.037,0,0.029, ,78.24,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
0.029,0,0.029,0.037,0,0, ,78.58,0,0,0,0,0,,4000,0,4000,0,2947.01,0,0,0,4000,0,0,0
0.029,0.007,0.044,0.029,0,0, ,79.45,0,0,0,0,0,,4000,0,4000,0,2737,0,0,0,4000,0,0,0
0.015,0,0,0.029,0,0.029, ,79.86,0,0,0,0,0,,4000,0,4000,0,2737,0,0,0,4000,0,0,0
0.037,0.022,0.022,0.044,0,0.029, ,80.32,0,0,0,0,0,,4000,0,4000,0,2889.38,0,0,0,4000,0,0,0
0.037,0.051,0.015,0.029,0,0.015, ,80.55,0,0,0,0,0,,4000,0,4000,0,2526.01,0,0,0,4000,0,0,0
0.037,0.022,0.022,0.044,0.007,0.029, ,80.72,0,0,0,0,0,,4000,0,4000,0,2737,0,0,0,4000,0,0,0
0.029,0.051,0.022,0.037,0.007,0, ,80.9,0,0,0,0,0,,4000,0,4000,0,2666.67,0,0,0,4000,0,0,0
0.037,0.051,0.037,0.051,0,0.022, ,80.9,0,0,0,0,0,,4000,0,4000,0,2737,0,235.41,0,4000,0,0,0
0.007,0,0.015,0.044,0.007,0.015, ,81.65,0,0,0,0,0,,4000,0,4000,0,2000.49,0,0,0,4000,0,0,0
0.015,0,0,0.044,0,0, ,81.47,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,81.7,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
0.007,0,0,0.037,0,0, ,81.82,0,0,0,0,0,,4000,0,4000,0,2947.01,0,0,0,4000,0,0,0
0,0.044,0.015,0.037,0,0.029, ,82.28,0,0,0,0,0,,4000,0,4000,0,2526.01,0,0,0,4000,0,0,0
0.015,0.044,0.022,0.037,0,0, ,82.51,0,0,0,0,0,,4000,0,4000,0,2737,0,0,0,4000,0,0,0
0.044,0.022,0.037,0.022,0,0, ,83.09,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
0.022,0.051,0.007,0.037,0,0.029, ,83.44,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.029,0,0.029, ,83.84,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
0.029,0.051,0.022,0.022,0,0, ,84.25,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
0.037,0.051,0.022,0.029,0,0, ,84.65,0,0,0,0,0,,4000,0,4000,0,2526.01,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.029,0,0, ,85.29,0,0,0,0,0,,4000,0,4000,0,2737,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0.007, ,85.63,0,0,0,0,0,,4000,0,4000,0,2889.38,0,0,0,4000,0,0,0
0.022,0,0,0.044,0,0, ,86.1,0,0,0,0,0,,4000,0,4000,0,2526.01,0,0,0,4000,0,0,0
0.037,0.007,0.007,0.051,0.007,0.029, ,86.39,0,0,0,0,0,,4000,0,4000,0,3058.36,0,0,0,4000,0,0,0
0.015,0,0,0.037,0,0.015, ,86.62,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
0.007,0,0,0.044,0,0, ,86.67,0,0,0,0,0,,4000,0,4000,0,2737,0,0,0,4000,0,0,0
0.029,0.007,0,0.044,0.007,0.007, ,87.14,0,0,0,0,0,,4000,0,4000,0,2889.38,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.015, ,86.73,0,0,0,0,0,,4000,0,4000,0,2526.01,0,0,0,4000,0,0,0
0,0.029,0,0.029,0,0, ,87.02,0,0,0,0,0,,4000,0,4000,0,2526.01,0,0,0,4000,0,0,0
0.015,0.044,0,0.022,0,0, ,87.19,0,0,0,0,0,,4000,0,4000,0,2526.01,0,0,0,4000,0,0,0
0.029,0.051,0.022,0.037,0,0.029, ,87.54,0,0,0,0,0,,4000,0,4000,0,2737,0,0,0,4000,0,0,0
0.022,0.051,0.015,0.029,0,0.029, ,88.06,0,0,0,0,0,,4000,0,4000,0,2737,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.037,0.007,0.029, ,88.58,0,0,0,0,0,,4000,0,4000,0,2526.01,0,0,0,4000,0,0,0
0.022,0.007,0,0.037,0,0, ,89.27,0,0,0,0,0,,4000,0,4000,0,2737,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.037,0,0.015, ,89.27,0,0,0,0,0,,4000,0,4000,0,2889.38,0,0,0,4000,0,0,0
0.022,0.051,0.044,0.029,0,0.015, ,89.79,0,0,0,0,0,,4000,0,4000,0,2737,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.044,0.015,0.044, ,89.97,0,0,0,0,0,,4000,0,4000,0,2889.38,0,0,0,4000,0,0,0
0,0,0.007,0.022,0,0, ,90.37,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
0.022,0.044,0.037,0.029,0,0, ,90.66,0,0,0,0,0,,4000,0,4000,0,2737,0,0,0,4000,0,0,0
0,0,0,0.022,0,0, ,91.41,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
0.015,0,0.022,0.029,0,0, ,91.82,0,0,0,0,0,,4000,0,4000,0,2737,0,0,0,4000,0,0,0
0.037,0.051,0.022,0.029,0,0, ,91.99,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
0.022,0.022,0.029,0.029,0,0, ,92.51,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.029,0.007,0, ,92.57,0,0,0,0,0,,4000,0,4000,0,2889.38,0,0,0,4000,0,0,0
0.037,0.051,0.007,0.007,0,0, ,92.86,0,0,0,0,0,,4000,0,4000,0,2947.01,0,0,0,4000,0,61.54,0
0.029,0.007,0,0.051,0,0.022, ,93.61,0,0,0,0,0,,4000,0,4000,0,2666.67,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.051,0.007,0.029, ,93.61,0,0,0,0,0,,4000,0,4000,0,2666.67,0,0,0,4000,0,0,0
0.022,0.044,0.037,0.037,0,0.022, ,93.67,0,0,0,0,0,,4000,0,4000,0,2889.38,0,0,0,4000,0,0,0
0.015,0.029,0.022,0.037,0,0.029, ,93.95,0,0,0,0,0,,4000,0,4000,0,2526.01,0,0,0,4000,0,0,0
0.015,0.044,0.029,0.051,0.007,0.015, ,94.47,0,0,0,0,0,,4000,0,4000,0,2947.01,0,0,0,4000,0,62.52,0
0,0.029,0.015,0.029,0.007,0.007, ,94.71,0,0,0,0,0,,4000,0,4000,0,2737,0,0,0,4000,0,0,0
0.015,0,0,0.037,0,0.007, ,95.05,0,0,0,0,0,,4000,0,4000,0,2526.01,0,0,0,4000,0,0,0
0,0,0,0.022,0,0, ,95.4,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,0,0
0.051,0.051,0.022,0.044,0.007,0, ,96.21,0,0,0,0,0,,4000,0,4000,0,2889.38,0,0,0,4000,0,0,0
0.022,0.022,0.051,0.037,0,0.022, ,96.38,0,0,0,0,0,,4000,0,4000,0,3058.36,0,0,0,4000,0,0,0
0.015,0.022,0.022,0.015,0,0, ,96.67,0,0,0,0,0,,4000,0,4000,0,2889.38,0,0,0,4000,0,0,0
0.015,0,0.029,0.037,0,0.007, ,97.02,0,0,0,0,0,,4000,0,4000,0,2666.67,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,97.08,0,0,0,0,0,,4000,0,4000,0,2737,0,0,0,4000,0,0,0
0.029,0.051,0.044,0.037,0,0, ,97.6,0,0,0,0,0,,4000,0,4000,0,2526.01,0,0,0,4000,0,0,0
0,0.029,0.015,0.015,0,0, ,98,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
0.037,0.022,0.037,0.037,0,0.015, ,98.12,0,0,0,0,0,,4000,0,4000,0,2889.38,0,0,0,4000,0,0,0
0.007,0.051,0.022,0.037,0,0.029, ,98.58,0,0,0,0,0,,4000,0,4000,0,2947.01,0,0,0,4000,0,0,0
0.029,0,0.015,0.044,0,0, ,99.33,0,0,0,0,0,,4000,0,4000,0,2889.38,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,99.33,0,0,0,0,0,,4000,0,4000,0,2666.67,0,0,0,4000,0,0,0
0.007,0.029,0,0.029,0,0.029, ,99.5,0,0,0,0,0,,4000,0,4000,0,2889.38,0,0,0,4000,0,0,0
0.007,0.015,0,0.015,0,0, ,99.96,0,0,0,0,0,,4000,0,4000,0,3158,0,0,0,4000,0,0,0
0.015,0.051,0.037,0.022,0,0, ,100.25,0,0,0,0,0,,4000,0,4000,0,2600.24,0,0,0,4000,0,61.54,0
0,0.029,0,0.029,0,0.007, ,100.72,0,0,0,0,0,,4000,0,4000,0,2889.38,0,0,0,4000,0,0,0
0.007,0.029,0.015,0.029,0,0, ,100.89,0,0,0,0,0,,4000,0,4000,0,2737,0,0,0,4000,0,0,0
0.044,0.037,0.022,0.051,0,0.007, ,101.52,0,0,0,0,0,,4000,0,4000,0,2526.01,0,0,0,4000,0,0,0
0.029,0.125,0.044,0.037,0,0, ,101.64,0,0,0,0,0,,4000,0,4000,0,2400,0,0,0,4000,0,0,0
0.029,0.169,0.015,0.037,0,0.029, ,101.81,0,0,0,0,0,,4000,0,4000,0,2889.38,0,0,0,4000,0,0,0
0.007,0.242,0.015,0.037,0,0, ,101.93,0,0,0,0,0,,4000,0,4000,0,2737,0,0,0,4000,0,0,0
0.015,0.286,0.007,0.022,0,0, ,102.16,0,0,0,0,0,,4000,0,4000,0,2666.67,0,0,0,4000,0,0,0
0.022,0.344,0.029,0.037,0,0.015, ,102.56,0,0,0,0,0,,4000,0,4000,0,1263,0,0,0,4000,0,0,0
0.029,0.315,0,0.037,0,0, ,103.37,0,0,0,0,0,,4000,30.37,4000,0,2000.49,0,0,0,4000,0,0,0
0.022,0.359,0,0.037,0,0.007, ,104.07,0,0,0,0,0,,4000,54.69,4000,0,3158,0,0,0,4000,0,0,0
0.037,0.491,0.022,0.044,0.007,0.029, ,104.24,0,0,0,0,0,,4000,71.72,4000,0,2799.51,0,0,0,4000,0,0,0
0.022,0.52,0.029,0.029,0,0, ,104.53,0,0,0,0,0,,4000,82.16,4000,21.32,2737,0,0,0,4000,0,61.54,0
0.022,0.572,0.051,0.037,0,0.015, ,104.59,0,0,0,0,0,,4000,88.28,4000,49.41,2199.76,0,0,0,4000,0,0,0
0,0.528,0.029,0.029,0,0, ,104.93,0,0,0,0,0,,4000,92.31,4000,68.86,1777.78,0,0,0,4000,0,61.54,0
0.022,0.535,0.029,0.044,0,0, ,105.8,0,0,0,0,0,,4000,96.26,4000,56.19,2105.01,0,0,0,4000,0,0,0
0.029,0.608,0.051,0.037,0,0.007, ,106.03,0,0,0,0,0,,4000,91.03,4000,27.62,3600.49,0,0,0,4000,0,0,0
0.022,0.593,0.029,0.037,0.007,0, ,106.15,0,0,0,0,0,,4000,76.56,4000,0,3400.24,0,210.99,0,4000,0,0,0
0.037,0.667,0.044,0.044,0,0.015, ,106.32,0,0,0,0,0,,4000,71.25,4000,0,3047.62,0,0,0,4000,0,0,0
0.029,0.637,0.044,0.029,0,0, ,106.55,0,0,0,0,0,,4000,55.86,4000,0,3272.28,0,0,0,4000,0,0,0
0.037,0.667,0.037,0.037,0.007,0, ,106.61,0,0,0,0,0,,4000,30.15,4000,0,2316,0,0,0,4000,0,0,0
0.037,0.637,0.022,0.029,0,0, ,106.9,0,0,0,0,0,,4000,0,4000,0,2476.19,0,0,0,4000,0,0,0
0.007,0.572,0.015,0.037,0,0, ,107.01,0,0,0,0,0,,4000,0,4000,0,2199.76,0,0,0,4000,0,0,0
0,0.557,0.029,0.022,0,0, ,107.59,0,0,0,0,0,,4000,0,4000,0,2117.7,0,0,0,4000,0,0,0
0.037,0.432,0.044,0.037,0,0, ,108.05,0,0,0,0,0,,4000,15.42,4000,0,3047.62,0,0,0,4000,0,0,0
0.015,0.374,0.029,0.022,0,0, ,108.17,0,0,0,0,0,,4000,33.19,4000,0,1894.99,0,0,0,4000,0,0,0
0,0.315,0.015,0.022,0,0, ,108.63,0,0,0,0,0,,4000,56.01,4000,0,1904.76,0,0,0,4000,0,61.54,0
0,0.147,0,0.029,0,0, ,109.15,0,0,0,0,0,,4000,69.05,4000,0,2737,0,0,0,4000,0,0,0
0,0.117,0,0.037,0,0.029, ,109.56,0,0,0,0,0,,4000,73.92,4000,43.59,1904.76,0,0,0,4000,0,0,0
0.015,0.117,0.022,0.051,0,0.029, ,110.13,0,0,0,0,0,,4000,80,4000,69.3,2000.49,0,0,0,4000,0,0,0
0.029,0.125,0.037,0.022,0,0.015, ,110.25,0,0,0,0,0,,4000,86.81,4000,87.84,2000.49,0,0,0,4000,0,0,0
0.044,0.139,0.022,0.037,0.007,0, ,110.42,0,0,0,0,0,,4000,79.27,4000,95.6,3272.28,0,0,0,4000,0,61.54,0
0.029,0.11,0.015,0.037,0,0, ,110.83,0,0,0,0,0,,4000,52.6,4000,74.51,1473.99,0,0,0,4000,0,0,0
0.022,0,0,0.037,0.007,0.015, ,111,0,0,0,0,0,,4000,46.7,4000,58.61,1333.33,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,111.17,0,0,0,0,0,,4000,57.8,4000,44.8,1817.83,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0.015, ,111.87,0,0,0,0,0,,4000,73.08,4000,54.1,2095.24,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.029, ,111.69,0,0,0,0,0,,4000,85.13,4000,69.49,2363.86,0,0,0,4000,0,0,0
0.007,0,0,0.037,0,0, ,111.98,0,0,0,0,0,,4000,93.11,4000,84.51,2435.16,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0, ,112.33,0,0,0,0,0,,4000,87.88,4000,96.15,1454.46,0,0,0,4000,0,0,0
0.044,0.081,0.015,0.029,0.007,0.029, ,113.02,0,0,0,0,0,,4000,87.11,3965.81,104.32,1904.76,0,0,0,4000,0,0,0
0.029,0.007,0,0.022,0,0, ,113.2,0,0,0,0,0,,4000,91.61,3073.99,109.34,2476.19,0,0,0,4000,0,0,0
0.022,0,0,0.044,0,0.015, ,113.31,0,0,0,0,0,,4000,96.19,2681.32,112.23,2182.17,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0, ,113.31,0,0,0,0,0,,3223.44,99.41,2522.1,114.03,2285.71,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,113.49,0,0,0,0,0,,2317.95,101.58,2177.29,115.02,1912.58,0,0,0,4000,0,0,0
0.007,0,0,0.037,0,0, ,113.72,0,0,0,0,0,,2328.69,102.67,2429.3,115.6,2000.49,0,0,0,4000,0,0,0
0.029,0.022,0.029,0.029,0.007,0.015, ,114.12,0,0,0,0,0,,2996.83,102.93,2542.61,115.79,2182.17,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.044,0,0.029, ,114.24,0,0,0,0,0,,3388.52,102.82,1937.97,116.04,2400,0,0,0,4000,0,0,0
0.029,0.051,0.022,0.029,0,0, ,114.53,0,0,0,0,0,,2622.71,103,1512.09,116.48,2087.42,0,0,0,4000,0,0,0
0.044,0.022,0.037,0.022,0,0, ,115.05,0,0,0,0,0,,2360.93,103.26,1719.17,116.52,2087.42,0,0,0,4000,0,0,0
0.007,0.051,0.015,0.029,0,0, ,115.05,0,0,0,0,0,,2000.49,103.52,1592.19,116.63,2182.17,0,0,0,4000,0,0,0
0.007,0.044,0,0.037,0,0, ,115.33,0,0,0,0,0,,2172.41,103.44,1446.64,116.67,2087.42,0,0,0,4000,0,0,0
0.037,0.007,0,0.029,0,0, ,116.2,0,0,0,0,0,,2275.95,103.44,1514.04,116.59,2182.17,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.051,0.007,0.029, ,116.37,0,0,0,0,0,,2251.53,103.48,1922.34,116.37,2199.76,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.029,0,0.015, ,116.55,0,0,0,0,0,,2474.24,103.26,2048.35,116.12,2261.29,0,0,0,4000,0,0,0
0.015,0.029,0.022,0.037,0,0.015, ,116.72,0,0,0,0,0,,2600.24,103.11,2503.54,115.57,2087.42,0,0,0,4000,0,0,0
0.037,0.051,0.051,0.037,0,0, ,117.24,0,0,0,0,0,,2487.91,103.11,2399.02,115.53,2000.49,0,0,0,4000,0,0,0
0.022,0.044,0.022,0.037,0,0, ,117.36,0,0,0,0,0,,2663.74,103.04,2247.62,115.6,2182.17,0,0,0,4000,0,0,0
0.037,0,0.007,0.044,0.007,0.015, ,118.05,0,0,0,0,0,,2007.33,103.3,1756.29,115.79,2000.49,0,0,0,4000,0,0,0
0.037,0,0.007,0.037,0,0, ,118.34,0,0,0,0,0,,1385.1,103.66,1964.35,115.82,2087.42,0,0,0,4000,0,0,0
0.044,0.007,0.022,0.044,0.007,0.044, ,118.05,0,0,0,0,0,,1189.74,103.85,1745.54,115.86,2095.24,0,0,0,4000,0,0,0
0.037,0.022,0.029,0.029,0,0.015, ,118.69,0,0,0,0,0,,1389.01,103.88,1597.07,116.04,1912.58,0,0,0,4000,0,0,0
0.051,0.022,0.037,0.037,0,0.015, ,118.69,0,0,0,0,0,,1273.75,103.96,1431.99,116.15,2285.71,0,0,0,4000,0,0,0
0.029,0.022,0.029,0.029,0.007,0, ,118.92,0,0,0,0,0,,1076.43,104.03,1338.22,116.3,2087.42,0,0,0,4000,0,0,0
0.022,0,0,0.044,0,0, ,119.09,0,0,0,0,0,,1010.99,104.07,1158.49,116.45,2000.49,0,0,0,4000,0,0,0
0.007,0,0.007,0.037,0,0, ,119.03,0,0,0,0,0,,935.78,104.14,1007.08,116.7,1817.83,0,0,0,4000,0,0,0
0.015,0,0.007,0.037,0,0, ,119.38,0,0,0,0,0,,711.11,104.21,991.45,116.56,2087.42,0,0,0,4000,0,0,0
0.029,0.051,0.022,0.044,0,0, ,120.13,0,0,0,0,0,,586.08,104.32,1227.84,116.45,2000.49,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.037,0,0, ,120.19,0,0,0,0,0,,377.05,104.51,1282.54,116.37,1833.46,0,0,0,4000,0,0,0
0.059,0.051,0.051,0.029,0,0, ,120.42,0,0,0,0,0,,247.13,104.54,1117.46,116.48,2000.49,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0.015, ,120.71,0,0,0,0,0,,168.01,104.73,898.66,116.59,2182.17,0,0,0,4000,0,0,0
0.022,0,0.022,0.037,0,0.029, ,120.82,0,0,0,0,0,,125.03,104.69,613.43,116.78,2087.42,0,0,0,4000,0,0,0
0.015,0,0.022,0.029,0,0, ,121.11,0,0,0,0,0,,97.68,104.73,421.98,117.07,2182.17,0,0,0,4000,0,0,0
0.022,0,0.007,0.037,0,0, ,121.34,0,0,0,0,0,,80.1,104.8,301.83,117.33,2182.17,0,0,0,4000,0,0,0
0.022,0,0.022,0.022,0,0, ,121.69,0,0,0,0,0,,68.38,104.87,209.04,117.55,2087.42,0,0,0,4000,0,0,0
0.051,0.051,0.044,0.037,0,0.029, ,121.92,0,0,0,0,0,,62.52,104.91,152.38,117.66,2095.24,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,122.21,0,0,0,0,0,,58.61,104.91,117.22,117.73,1912.58,0,0,0,4000,0,0,0
0.044,0,0,0.044,0,0, ,122.5,0,0,0,0,0,,55.68,104.95,96.7,117.73,2182.17,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0, ,122.67,0,0,0,0,0,,52.75,104.87,84.98,117.73,2000.49,0,0,0,4000,0,0,0
0.037,0,0,0.051,0.007,0.015, ,122.9,0,0,0,0,0,,52.75,104.87,74.24,117.73,2087.42,0,0,0,4000,0,0,0
0.051,0,0.022,0.037,0,0, ,123.02,0,0,0,0,0,,50.79,104.8,67.4,117.73,1912.58,0,0,0,4000,0,0,0
0.022,0,0,0.037,0.007,0, ,123.02,0,0,0,0,0,,50.79,104.84,64.47,117.73,2087.42,0,0,0,4000,0,0,0
0.015,0,0,0.015,0,0, ,122.85,0,0,0,0,0,,50.79,104.76,59.58,117.77,2000.49,0,0,0,4000,0,0,0
0.044,0.051,0.037,0.029,0,0, ,123.31,0,0,0,0,0,,51.77,104.8,59.58,117.69,2261.29,0,0,0,4000,0,0,0
0.037,0.051,0.051,0.037,0,0.029, ,123.37,0,0,0,0,0,,52.75,104.76,53.72,117.66,1912.58,0,0,0,4000,0,0,0
0.022,0.029,0.015,0.037,0,0, ,123.54,0,0,0,0,0,,51.77,104.76,53.72,117.66,1912.58,0,0,0,4000,0,0,0
0.029,0,0.029,0.044,0,0, ,123.66,0,0,0,0,0,,51.77,104.65,52.75,117.58,2182.17,0,0,0,4000,0,0,0
0.037,0.044,0.044,0.022,0,0, ,124.46,0,0,0,0,0,,50.79,104.69,54.7,117.58,1912.58,0,0,0,4000,0,0,0
0.044,0,0.015,0.044,0.007,0, ,124.98,0,0,0,0,0,,50.79,104.65,53.72,117.51,2000.49,0,0,0,4000,0,0,0
0.037,0,0.022,0.037,0,0, ,125.16,0,0,0,0,0,,48.84,104.65,55.68,117.55,1912.58,0,0,0,4000,0,0,0
0.037,0,0,0.044,0,0.029, ,125.33,0,0,0,0,0,,51.77,104.58,52.75,117.47,1738.71,0,0,0,4000,0,0,0
0.029,0,0,0.044,0,0.029, ,125.45,0,0,0,0,0,,50.79,104.69,52.75,117.47,2182.17,0,0,0,4000,0,0,0
0.029,0,0,0.044,0,0.029, ,125.27,0,0,0,0,0,,50.79,104.58,52.75,117.44,1912.58,0,0,0,4000,0,0,0
0.015,0,0,0.044,0,0.029, ,125.74,0,0,0,0,0,,50.79,104.54,50.79,117.4,1912.58,0,0,0,4000,0,0,0
0.029,0,0,0.044,0,0.022, ,126.02,0,0,0,0,0,,51.77,104.58,49.82,117.4,2000.49,0,0,0,4000,0,0,0
0.044,0.007,0,0.015,0,0.007, ,126.37,0,0,0,0,0,,47.86,104.51,50.79,117.36,2087.42,0,0,0,4000,0,0,0
0.037,0.051,0.015,0.044,0,0.015, ,126.31,0,0,0,0,0,,48.84,104.54,52.75,117.36,2087.42,0,0,0,4000,0,0,0
0.037,0.044,0.051,0.037,0,0.007, ,126.26,0,0,0,0,0,,47.86,104.47,50.79,117.36,2000.49,0,0,0,4000,0,0,0
0.029,0.044,0.022,0.037,0,0, ,126.14,0,0,0,0,0,,47.86,104.51,49.82,117.36,1912.58,0,0,0,4000,0,59.58,0
0.037,0.029,0.029,0.051,0,0, ,126.37,0,0,0,0,0,,48.84,104.36,50.79,117.29,2182.17,0,0,0,4000,0,0,0
0.044,0,0.007,0.029,0,0, ,127.06,0,0,0,0,0,,50.79,104.43,50.79,117.22,1833.46,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0.029, ,127.06,0,0,0,0,0,,47.86,104.4,48.84,117.25,2000.49,0,0,0,4000,0,0,0
0.015,0,0,0.029,0,0, ,127.01,0,0,0,0,0,,48.84,104.4,49.82,117.25,1912.58,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0, ,127.24,0,0,0,0,0,,48.84,104.36,48.84,117.22,2182.17,0,0,0,4000,0,0,0
0.007,0,0,0.037,0,0.029, ,127.76,0,0,0,0,0,,48.84,104.4,48.84,117.22,2182.17,0,0,0,4000,0,0,0
0.029,0,0.007,0.044,0,0.007, ,128.05,0,0,0,0,0,,48.84,104.4,48.84,117.11,1912.58,0,0,0,4000,0,0,0
0.007,0,0,0.022,0,0, ,127.76,0,0,0,0,0,,50.79,104.36,47.86,117.14,1912.58,0,0,0,4000,0,0,0
0.051,0.051,0.044,0.059,0,0.007, ,128.62,0,0,0,0,0,,47.86,104.36,48.84,117.11,2087.42,0,0,0,4000,0,0,0
0.044,0.022,0,0.037,0,0, ,128.62,0,0,0,0,0,,50.79,104.32,47.86,117.11,2087.42,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.044,0,0, ,128.68,0,0,0,0,0,,48.84,104.32,47.86,117.07,1912.58,0,0,0,4000,0,60.56,0
0.051,0,0.015,0.051,0,0.029, ,128.8,0,0,0,0,0,,45.91,104.21,48.84,117,1912.58,0,0,0,4000,0,0,0
0.037,0.007,0.015,0.037,0.007,0, ,128.8,0,0,0,0,0,,50.79,104.32,47.86,117.03,1912.58,0,0,0,4000,0,0,0
0.015,0,0,0.051,0,0.015, ,129.14,0,0,0,0,0,,50.79,104.21,44.93,117,1636.14,0,0,0,4000,0,0,0
0.015,0,0,0.029,0,0, ,129.32,0,0,0,0,0,,48.84,104.25,47.86,116.96,2087.42,0,0,0,4000,0,0,0
0.037,0,0.007,0.051,0,0, ,129.61,0,0,0,0,0,,51.77,104.18,45.91,116.92,1817.83,0,0,0,4000,0,0,0
0.015,0,0,0.037,0,0.015, ,129.66,0,0,0,0,0,,50.79,104.21,45.91,116.92,1912.58,0,0,0,4000,0,0,0
0.044,0,0.029,0.044,0,0.029, ,130.18,0,0,0,0,0,,50.79,104.18,45.91,116.89,1904.76,0,0,0,4000,0,0,0
0.044,0.022,0.022,0.037,0.007,0.015, ,130.36,0,0,0,0,0,,47.86,104.18,45.91,116.89,2182.17,0,0,0,4000,0,0,0
0.037,0,0,0.051,0.007,0.015, ,129.9,0,0,0,0,0,,48.84,104.1,45.91,116.85,2000.49,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0.015, ,129.72,0,0,0,0,0,,46.89,104.18,45.91,116.85,1817.83,0,0,0,4000,0,0,0
0.015,0.044,0,0.037,0,0.029, ,129.84,0,0,0,0,0,,48.84,104.14,47.86,116.85,2087.42,0,0,0,4000,0,0,0
0.029,0.051,0.007,0.022,0,0, ,130.07,0,0,0,0,0,,48.84,104.14,46.89,116.81,2000.49,0,0,0,4000,0,0,0
0.007,0.051,0.007,0.037,0,0, ,130.18,0,0,0,0,0,,48.84,104.07,46.89,116.81,1912.58,0,0,0,4000,0,0,0
0.015,0.029,0,0.037,0,0, ,130.36,0,0,0,0,0,,48.84,104.07,44.93,116.81,1904.76,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.022,0,0, ,130.99,0,0,0,0,0,,47.86,104.1,46.89,116.81,2000.49,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.051,0.007,0.029, ,131.34,0,0,0,0,0,,50.79,104.03,47.86,116.7,2000.49,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.029,0,0, ,131.11,0,0,0,0,0,,48.84,104.07,46.89,116.74,1817.83,0,0,0,4000,0,0,0
0.037,0.044,0,0.037,0,0.015, ,130.99,0,0,0,0,0,,47.86,103.96,46.89,116.7,2000.49,0,0,0,4000,0,60.56,0
0.037,0.044,0,0.029,0,0.015, ,131.34,0,0,0,0,0,,47.86,103.99,46.89,116.74,2000.49,0,0,0,4000,0,0,0
0.051,0.051,0.022,0.044,0,0.007, ,131.51,0,0,0,0,0,,48.84,103.99,47.86,116.7,2095.24,0,0,0,4000,0,0,0
0.044,0,0,0.037,0,0, ,131.86,0,0,0,0,0,,49.82,103.96,47.86,116.67,1904.76,0,0,0,4000,0,0,0
0.051,0,0,0.051,0,0.029, ,131.98,0,0,0,0,0,,49.82,103.92,44.93,116.67,2285.71,0,0,0,4000,0,0,0
0.022,0.051,0.015,0.029,0,0, ,131.63,0,0,0,0,0,,49.82,103.92,44.93,116.67,1738.71,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.044,0,0, ,131.69,0,0,0,0,0,,47.86,103.99,46.89,116.59,2199.76,0,0,0,4000,0,0,0
0.015,0.051,0.015,0.037,0,0.029, ,131.92,0,0,0,0,0,,47.86,103.92,44.93,116.56,2000.49,0,0,0,4000,0,0,0
0.029,0.051,0.007,0.044,0,0, ,132.09,0,0,0,0,0,,47.86,103.96,46.89,116.52,2182.17,0,0,0,4000,0,0,0
0.051,0.051,0.044,0.037,0,0, ,132.61,0,0,0,0,0,,49.82,103.88,44.93,116.56,2199.76,0,0,0,4000,0,0,0
0.051,0.051,0.015,0.029,0,0.029, ,132.67,0,0,0,0,0,,49.82,103.88,47.86,116.52,2095.24,0,0,0,4000,0,0,0
0.066,0.081,0.029,0.037,0,0.007, ,132.73,0,0,0,0,0,,49.82,103.85,44.93,116.48,2199.76,0,0,0,4000,0,0,0
0.022,0.044,0,0.007,0,0, ,133.13,0,0,0,0,0,,50.79,103.88,44.93,116.48,2095.24,0,0,0,4000,0,0,0
0.059,0.022,0.022,0.044,0,0, ,133.13,0,0,0,0,0,,47.86,103.88,43.96,116.45,2000.49,0,0,0,4000,0,0,0
0.059,0.022,0.037,0.029,0,0, ,133.59,0,0,0,0,0,,50.79,103.85,44.93,116.48,1817.83,0,0,0,4000,0,0,0
0.044,0,0,0.051,0,0.015, ,134.06,0,0,0,0,0,,47.86,103.81,44.93,116.37,2000.49,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0, ,134.11,0,0,0,0,0,,49.82,103.81,43.96,116.45,1904.76,0,0,0,4000,0,0,0
0.037,0,0.022,0.044,0,0, ,134.46,0,0,0,0,0,,50.79,103.81,42.98,116.41,2000.49,0,0,0,4000,0,0,0
0.037,0.051,0.022,0.037,0,0, ,134.58,0,0,0,0,0,,47.86,103.81,43.96,116.37,2285.71,0,0,0,4000,0,0,0
0.066,0.051,0.037,0.037,0,0, ,134.75,0,0,0,0,0,,47.86,103.81,46.89,116.37,1904.76,0,0,0,4000,0,0,0
0.037,0.051,0.044,0.029,0,0, ,134.98,0,0,0,0,0,,46.89,103.74,42.98,116.37,2285.71,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0.007, ,135.15,0,0,0,0,0,,49.82,103.74,43.96,116.3,1904.76,0,200.24,0,4000,0,0,0
0.029,0,0,0.029,0,0.044, ,134.75,0,0,0,0,0,,47.86,103.63,42.98,116.26,2000.49,0,0,0,4000,0,0,0
0.015,0,0,0.022,0,0.015, ,134.98,0,0,0,0,0,,46.89,103.63,42.98,116.26,2095.24,0,0,0,4000,0,0,0
0.029,0,0,0.029,0.007,0.007, ,135.21,0,0,0,0,0,,46.89,103.55,42.98,116.15,1904.76,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,135.39,0,0,0,0,0,,47.86,103.59,42.98,116.19,1817.83,0,0,0,4000,0,0,0
0.029,0,0,0.044,0,0, ,135.1,0,0,0,0,0,,46.89,103.52,42.98,116.08,2000.49,0,0,0,4000,0,0,0
0.059,0.051,0.007,0.037,0,0.007, ,135.62,0,0,0,0,0,,46.89,103.48,43.96,116.04,2095.24,0,0,0,4000,0,0,0
0.059,0.044,0.007,0.037,0,0, ,135.39,0,0,0,0,0,,46.89,103.41,43.96,115.97,1904.76,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0, ,135.73,0,0,0,0,0,,44.93,103.44,43.96,116.01,2095.24,0,0,0,4000,0,0,0
0.037,0.029,0,0.037,0,0, ,135.73,0,0,0,0,0,,47.86,103.41,43.96,115.93,2199.76,0,0,0,4000,0,62.52,0
0.022,0,0,0.022,0,0, ,135.79,0,0,0,0,0,,46.89,103.37,42.98,115.9,2199.76,0,0,0,4000,0,0,0
0.037,0.029,0,0.037,0,0.029, ,136.14,0,0,0,0,0,,47.86,103.41,43.96,115.86,2095.24,0,0,0,4000,0,0,0
0.044,0.007,0.015,0.037,0,0, ,136.31,0,0,0,0,0,,46.89,103.33,42,115.86,2000.49,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.029,0,0, ,136.08,0,0,0,0,0,,46.89,103.33,42,115.86,1904.76,0,0,0,4000,0,0,0
0.015,0,0,0.022,0,0, ,136.02,0,0,0,0,0,,47.86,103.33,42,115.82,1894.99,0,0,0,4000,0,0,0
0.029,0.044,0,0.029,0,0.007, ,136.19,0,0,0,0,0,,46.89,103.37,42,115.86,2199.76,0,0,0,4000,0,0,0
0.022,0.044,0.015,0.029,0,0, ,136.31,0,0,0,0,0,,47.86,103.3,42.98,115.75,1904.76,0,0,0,4000,0,0,0
0.015,0.044,0.007,0.022,0,0, ,136.48,0,0,0,0,0,,43.96,103.3,42,115.71,2095.24,0,0,0,4000,0,0,0
0.051,0.022,0.044,0.051,0,0.022, ,137.12,0,0,0,0,0,,46.89,103.3,40.05,115.68,1800.24,0,0,0,4000,0,0,0
0.029,0,0.015,0.022,0,0, ,137.29,0,0,0,0,0,,46.89,103.3,42,115.68,2095.24,0,0,0,4000,0,0,0
0.029,0,0,0.059,0,0, ,136.83,0,0,0,0,0,,46.89,103.22,42.98,115.75,1714.29,0,0,0,4000,0,0,0
0.044,0.044,0,0.029,0,0, ,137.06,0,0,0,0,0,,44.93,103.3,43.96,115.68,2000.49,0,0,0,4000,0,0,0
0.059,0.051,0.022,0.037,0.007,0, ,137.18,0,0,0,0,0,,47.86,103.26,42.98,115.57,2000.49,0,0,0,4000,0,0,0
0.059,0.051,0.015,0.029,0,0, ,137.29,0,0,0,0,0,,46.89,103.22,42,115.68,1904.76,0,0,0,4000,0,0,0
0.059,0,0,0.044,0,0, ,137.41,0,0,0,0,0,,47.86,103.26,42.98,115.64,2199.76,0,0,0,4000,0,0,0
0.029,0,0,0.029,0,0, ,137.35,0,0,0,0,0,,47.86,103.26,40.05,115.75,1904.76,0,0,0,4000,0,0,0
0.022,0,0,0.022,0,0, ,137.29,0,0,0,0,0,,47.86,103.44,42.98,115.9,1817.83,0,0,0,4000,0,61.54,0
0.029,0,0,0.037,0,0, ,137.52,0,0,0,0,0,,46.89,103.41,40.05,115.9,1904.76,0,0,0,4000,0,0,0
0.015,0.044,0,0.015,0,0, ,137.52,0,0,0,0,0,,46.89,103.44,42.98,115.93,1904.76,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.037,0,0, ,137.58,0,0,0,0,0,,46.89,103.44,42,115.93,2095.24,0,0,0,4000,0,0,0
0.059,0.051,0.022,0.037,0,0, ,138.1,0,0,0,0,0,,46.89,103.44,42.98,115.93,1904.76,0,0,0,4000,0,0,0
0.059,0.044,0.015,0.044,0,0.029, ,137.93,0,0,0,0,0,,46.89,103.33,42,115.93,2095.24,0,0,0,4000,0,0,0
0.044,0.044,0,0.029,0,0.029, ,137.99,0,0,0,0,0,,46.89,103.41,42,115.93,2000.49,0,0,0,4000,0,61.54,0
0.066,0.051,0.037,0.037,0,0.015, ,138.1,0,0,0,0,0,,46.89,103.37,42,115.86,2400,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.037,0,0, ,138.16,0,0,0,0,0,,47.86,103.41,42.98,115.9,1904.76,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.044,0,0, ,138.45,0,0,0,0,0,,46.89,103.33,42,115.82,2095.24,0,0,0,4000,0,0,0
0.059,0,0.007,0.044,0,0.029, ,138.91,0,0,0,0,0,,47.86,103.37,42,115.82,1904.76,0,0,0,4000,0,0,0
0.059,0,0.022,0.044,0,0.029, ,139.14,0,0,0,0,0,,49.82,103.33,43.96,115.82,2000.49,0,0,0,4000,0,0,0
0.059,0,0.007,0.029,0,0, ,138.97,0,0,0,0,0,,44.93,103.33,42.98,115.82,1904.76,0,0,0,4000,0,0,0
0.051,0.022,0.029,0.037,0,0, ,138.91,0,0,0,0,0,,46.89,103.3,42,115.79,1904.76,0,0,0,4000,0,0,0
0.051,0.051,0.051,0.037,0.007,0.029, ,138.79,0,0,0,0,0,,46.89,103.3,42.98,115.79,2199.76,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.037,0,0, ,138.68,0,0,0,0,0,,49.82,103.33,43.96,115.79,1904.76,0,0,0,4000,0,0,0
0.044,0.022,0.007,0.037,0,0.007, ,139.31,0,0,0,0,0,,47.86,103.3,42,115.75,2000.49,0,0,0,4000,0,0,0
0.051,0.051,0.007,0.022,0,0, ,139.31,0,0,0,0,0,,46.89,103.33,42,115.75,2285.71,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.037,0,0, ,139.49,0,0,0,0,0,,46.89,103.26,42,115.71,2199.76,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.029,0,0.007, ,139.55,0,0,0,0,0,,46.89,103.3,42.98,115.75,2095.24,0,0,0,4000,0,0,0
0.066,0.051,0.029,0.037,0,0.029, ,139.78,0,0,0,0,0,,46.89,103.26,42.98,115.71,2222.22,0,0,0,4000,0,0,0
0.051,0,0,0.029,0,0, ,139.89,0,0,0,0,0,,44.93,103.26,42.98,115.75,2095.24,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0, ,139.43,0,0,0,0,0,,46.89,103.22,42,115.68,2000.49,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0.015, ,139.26,0,0,0,0,0,,46.89,103.22,42,115.64,2000.49,0,0,0,4000,0,0,0
0.059,0.044,0.022,0.029,0,0, ,139.55,0,0,0,0,0,,46.89,103.22,42.98,115.64,2105.01,0,0,0,4000,0,0,0
0.037,0,0,0.029,0,0, ,139.37,0,0,0,0,0,,47.86,103.22,40.05,115.68,1904.76,0,0,0,4000,0,0,0
0.044,0.044,0.007,0.029,0,0.015, ,139.78,0,0,0,0,0,,46.89,103.22,42.98,115.68,2285.71,0,0,0,4000,0,0,0
0.059,0.051,0.022,0.037,0.007,0.029, ,140.07,0,0,0,0,0,,44.93,103.3,42,115.64,2199.76,0,0,0,4000,0,0,0
0.059,0,0,0.037,0,0.022, ,140.47,0,0,0,0,0,,49.82,103.22,42.98,115.64,2000.49,0,0,0,4000,0,0,0
0.029,0,0,0.029,0.007,0.015, ,140.07,0,0,0,0,0,,49.82,103.11,41.03,115.6,2000.49,0,0,0,4000,0,0,0
0.044,0,0,0.029,0,0, ,140.47,0,0,0,0,0,,47.86,103.22,42.98,115.64,1904.76,0,0,0,4000,0,0,0
0.059,0,0.022,0.037,0,0, ,140.24,0,0,0,0,0,,46.89,103.11,42,115.53,1904.76,0,0,0,4000,0,0,0
0.066,0.007,0.037,0.029,0,0.007, ,140.41,0,0,0,0,0,,47.86,103.19,42,115.6,1904.76,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.037,0,0, ,140.24,0,0,0,0,0,,47.86,103.11,42.98,115.53,2000.49,0,0,0,4000,0,0,0
0.044,0,0,0.037,0,0.007, ,140.35,0,0,0,0,0,,47.86,103.11,42,115.57,2095.24,0,0,0,4000,0,0,0
0.037,0,0,0.044,0.007,0.029, ,140.07,0,0,0,0,0,,46.89,103.08,42.98,115.53,1800.24,0,0,0,4000,0,0,0
0.029,0.029,0,0.037,0,0, ,140.07,0,0,0,0,0,,46.89,103.11,41.03,115.53,1904.76,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0, ,140.18,0,0,0,0,0,,47.86,103.11,42,115.49,1817.83,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.022,0,0, ,140.35,0,0,0,0,0,,46.89,103.04,42,115.49,2000.49,0,0,0,4000,0,60.56,0
0.037,0.051,0.022,0.029,0,0.015, ,140.24,0,0,0,0,0,,46.89,103.08,42,115.49,1817.83,0,0,0,4000,0,0,0
0.059,0.007,0.037,0.029,0,0.007, ,140.76,0,0,0,0,0,,45.91,103.04,42,115.38,1714.29,0,0,0,4000,0,0,0
0.044,0.007,0.022,0.037,0,0.015, ,140.7,0,0,0,0,0,,46.89,103.04,42,115.42,2095.24,0,210.99,0,4000,0,0,0
0.051,0.022,0.044,0.044,0,0.029, ,140.47,0,0,0,0,0,,45.91,103.04,42,115.46,1800.24,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.044,0,0.044, ,140.76,0,0,0,0,0,,46.89,103.04,42,115.42,1904.76,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.037,0,0.029, ,140.82,0,0,0,0,0,,46.89,103,41.03,115.38,1904.76,0,0,0,4000,0,0,0
0.051,0.022,0.037,0.029,0,0, ,141.11,0,0,0,0,0,,46.89,103.04,42.98,115.42,2199.76,0,0,0,4000,0,0,0
0.037,0,0,0.051,0,0, ,140.47,0,0,0,0,0,,45.91,102.97,39.07,115.35,2000.49,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0.015, ,140.47,0,0,0,0,0,,46.89,103,41.03,115.38,1817.83,0,0,0,4000,0,0,0
0.044,0.044,0,0.044,0,0, ,140.64,0,0,0,0,0,,43.96,103,42,115.35,2095.24,0,0,0,4000,0,61.54,0
0.037,0.051,0.022,0.022,0,0, ,140.7,0,0,0,0,0,,46.89,103,41.03,115.35,2000.49,0,0,0,4000,0,0,0
0.051,0.051,0.015,0.044,0,0, ,140.76,0,0,0,0,0,,45.91,102.97,42,115.31,1817.83,0,0,0,4000,0,61.54,0
0.066,0.051,0.029,0.022,0,0.015, ,140.76,0,0,0,0,0,,46.89,102.93,41.03,115.31,1904.76,0,0,0,4000,0,0,0
0.044,0.022,0.037,0.037,0,0, ,141.22,0,0,0,0,0,,45.91,103,42,115.31,2199.76,0,0,0,4000,0,0,0
0.051,0.022,0.037,0.037,0,0, ,141.16,0,0,0,0,0,,46.89,102.93,42,115.31,1904.76,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.037,0,0, ,141.22,0,0,0,0,0,,48.84,103,42,115.31,2000.49,0,0,0,4000,0,0,0
0.044,0.029,0,0.044,0,0, ,141.22,0,0,0,0,0,,49.82,102.93,42,115.27,1636.14,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.037,0,0.015, ,141.45,0,0,0,0,0,,48.84,103,42,115.27,1817.83,0,0,0,4000,0,0,0
0.066,0.051,0.022,0.044,0,0.044, ,141.57,0,0,0,0,0,,46.89,102.89,41.03,115.24,2095.24,0,0,0,4000,0,0,0
0.051,0,0,0.015,0,0, ,141.68,0,0,0,0,0,,48.84,102.93,42.98,115.24,1904.76,0,0,0,4000,0,0,0
0.037,0.029,0,0.037,0,0.015, ,141.05,0,0,0,0,0,,46.89,102.89,42,115.24,1738.71,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0.029, ,141.16,0,0,0,0,0,,46.89,102.93,42,115.24,1817.83,0,0,0,4000,0,0,0
0.029,0,0,0.022,0,0.007, ,141.45,0,0,0,0,0,,46.89,102.89,41.03,115.16,1738.71,0,0,0,4000,0,0,0
0.051,0,0,0.029,0,0, ,141.68,0,0,0,0,0,,45.91,102.89,42,115.2,2000.49,0,0,0,4000,0,0,0
0.066,0.007,0.029,0.044,0.007,0, ,141.45,0,0,0,0,0,,48.84,102.93,41.03,115.2,2000.49,0,210.99,0,4000,0,0,0
0.029,0,0,0.037,0,0.015, ,141.28,0,0,0,0,0,,46.89,102.82,38.1,115.2,1738.71,0,0,0,4000,0,0,0
0.037,0,0,0.044,0,0.029, ,141.11,0,0,0,0,0,,46.89,102.86,42,115.2,1738.71,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,141.11,0,0,0,0,0,,46.89,102.82,42,115.24,1738.71,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0.015, ,141.22,0,0,0,0,0,,43.96,102.89,42,115.13,1912.58,0,0,0,4000,0,0,0
0.051,0.044,0,0.029,0,0.029, ,141.63,0,0,0,0,0,,45.91,102.82,42,115.13,1636.14,0,0,0,4000,0,0,0
0.066,0.044,0.015,0.029,0,0, ,141.74,0,0,0,0,0,,45.91,102.89,42.98,115.16,2182.17,0,0,0,4000,0,60.56,0
0.044,0,0,0.029,0,0.029, ,141.91,0,0,0,0,0,,45.91,102.82,42.98,115.09,1738.71,0,0,0,4000,0,0,0
0.044,0,0,0.022,0,0.015, ,141.57,0,0,0,0,0,,45.91,102.82,42.98,115.16,1738.71,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0.044, ,141.28,0,0,0,0,0,,46.89,102.78,42,115.05,1738.71,0,0,0,4000,0,0,0
0.029,0,0,0.029,0,0.029, ,141.34,0,0,0,0,0,,45.91,102.82,42,115.13,1564.84,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.029,0,0, ,141.45,0,0,0,0,0,,46.89,102.75,42.98,115.09,1738.71,0,0,0,4000,0,59.58,0
0.037,0.051,0.007,0.029,0,0.015, ,141.45,0,0,0,0,0,,45.91,102.75,44.93,115.05,1738.71,0,0,0,4000,0,0,0
0.073,0.022,0.037,0.066,0,0, ,142.09,0,0,0,0,0,,46.89,102.75,42.98,115.02,1817.83,0,0,0,4000,0,0,0
0.066,0.051,0.015,0.029,0,0, ,142.09,0,0,0,0,0,,46.89,102.67,45.91,114.98,1912.58,0,0,0,4000,0,0,0
0.066,0.022,0.037,0.029,0,0.007, ,142.2,0,0,0,0,0,,46.89,102.67,45.91,114.95,1738.71,0,0,0,4000,0,0,0
0.044,0.007,0,0.029,0,0, ,142.26,0,0,0,0,0,,45.91,102.64,42.98,114.95,1636.14,0,0,0,4000,0,0,0
0.051,0.007,0,0.037,0,0.029, ,142.15,0,0,0,0,0,,46.89,102.64,44.93,114.87,2000.49,0,0,0,4000,0,0,0
0.044,0,0,0.051,0.007,0.015, ,141.91,0,0,0,0,0,,43.96,102.56,42,114.8,1636.14,0,0,0,4000,0,0,0
0.029,0,0,0.029,0,0.015, ,141.57,0,0,0,0,0,,46.89,102.56,42.98,114.76,1912.58,0,0,0,4000,0,0,0
0.037,0.044,0.015,0.037,0,0, ,141.68,0,0,0,0,0,,46.89,102.53,44.93,114.73,1817.83,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.022,0,0.015, ,141.86,0,0,0,0,0,,46.89,102.56,45.91,114.8,1912.58,0,0,0,4000,0,0,0
0.066,0.051,0.022,0.044,0.007,0.029, ,141.8,0,0,0,0,0,,48.84,102.49,44.93,114.8,1817.83,0,0,0,4000,0,0,0
0.029,0,0,0.029,0,0.029, ,141.8,0,0,0,0,0,,43.96,102.53,44.93,114.76,1833.46,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0.029, ,141.86,0,0,0,0,0,,46.89,102.49,45.91,114.76,1738.71,0,0,0,4000,0,0,0
0.066,0.051,0.022,0.022,0,0, ,142.15,0,0,0,0,0,,45.91,102.49,42.98,114.76,1666.42,0,0,0,4000,0,0,0
0.066,0.051,0.037,0.029,0,0, ,141.91,0,0,0,0,0,,45.91,102.49,45.91,114.73,1912.58,0,0,0,4000,0,0,0
0.051,0.007,0.007,0.029,0,0.029, ,142.15,0,0,0,0,0,,46.89,102.49,44.93,114.69,1738.71,0,0,0,4000,0,0,0
0.059,0.051,0.044,0.037,0,0.029, ,142.03,0,0,0,0,0,,46.89,102.45,45.91,114.69,2000.49,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.029,0,0, ,141.8,0,0,0,0,0,,46.89,102.49,44.93,114.73,1912.58,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.022,0,0, ,141.91,0,0,0,0,0,,48.84,102.49,45.91,114.69,1666.42,0,0,0,4000,0,0,0
0.044,0,0.022,0.037,0,0.015, ,142.26,0,0,0,0,0,,46.89,102.38,44.93,114.65,1738.71,0,0,0,4000,0,0,0
0.029,0,0,0.029,0,0, ,142.2,0,0,0,0,0,,46.89,102.42,44.93,114.65,1738.71,0,0,0,4000,0,0,0
0.037,0,0,0.029,0,0.007, ,141.97,0,0,0,0,0,,46.89,102.38,44.93,114.54,1500.37,0,0,0,4000,0,0,0
0.044,0.007,0.022,0.037,0,0, ,142.38,0,0,0,0,0,,43.96,102.42,44.93,114.58,1666.42,0,0,0,4000,0,0,0
0.059,0.051,0.022,0.037,0,0, ,142.09,0,0,0,0,0,,46.89,102.38,44.93,114.58,2000.49,0,0,0,4000,0,0,0
0.051,0.022,0.037,0.044,0,0.029, ,142.15,0,0,0,0,0,,48.84,102.49,45.91,114.65,1738.71,0,0,0,4000,0,0,0
0.051,0,0,0.022,0,0, ,141.74,0,0,0,0,0,,49.82,102.53,44.93,114.73,2000.49,0,0,0,4000,0,0,0
0.037,0,0,0.029,0,0, ,142.03,0,0,0,0,0,,46.89,102.6,45.91,114.87,1500.37,0,0,0,4000,0,0,0
0.066,0,0.007,0.044,0,0, ,142.09,0,0,0,0,0,,51.77,102.67,46.89,114.84,1912.58,0,0,0,4000,0,0,0
0.066,0.007,0.015,0.037,0,0, ,142.09,0,0,0,0,0,,49.82,102.67,45.91,114.87,1564.84,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.044,0.007,0, ,141.91,0,0,0,0,0,,51.77,102.64,46.89,114.87,1833.46,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.022,0,0, ,141.8,0,0,0,0,0,,49.82,102.67,46.89,114.87,1564.84,0,0,0,4000,0,0,0
0.037,0.007,0.015,0.044,0,0.007, ,142.15,0,0,0,0,0,,49.82,102.71,46.89,114.87,1912.58,0,0,0,4000,0,0,0
0.066,0.022,0.044,0.029,0,0.007, ,142.09,0,0,0,0,0,,49.82,102.64,45.91,114.87,1636.14,0,0,0,4000,0,0,0
0.029,0,0.007,0.029,0,0.015, ,141.91,0,0,0,0,0,,49.82,102.67,46.89,114.87,1564.84,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0.029, ,141.57,0,0,0,0,0,,48.84,102.6,45.91,114.76,1738.71,0,0,0,4000,0,0,0
0.029,0,0,0.029,0,0.029, ,142.09,0,0,0,0,0,,49.82,102.64,45.91,114.84,1738.71,0,0,0,4000,0,0,0
0.044,0,0,0.044,0,0.007, ,142.15,0,0,0,0,0,,48.84,102.6,45.91,114.76,1817.83,0,0,0,4000,0,0,0
0.029,0,0,0.022,0,0.007, ,142.15,0,0,0,0,0,,46.89,102.64,45.91,114.8,1600,0,0,0,4000,0,0,0
0.044,0,0,0.044,0,0, ,141.97,0,0,0,0,0,,48.84,102.56,46.89,114.76,1912.58,0,0,0,4000,0,0,0
0.037,0,0,0.022,0,0, ,141.63,0,0,0,0,0,,49.82,102.64,46.89,114.8,1666.42,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0, ,141.63,0,0,0,0,0,,48.84,102.6,48.84,114.76,1738.71,0,0,0,4000,0,0,0
0.022,0.029,0,0.037,0,0, ,141.57,0,0,0,0,0,,45.91,102.6,45.91,114.76,1738.71,0,0,0,4000,0,0,0
0.037,0,0,0.044,0,0.022, ,141.63,0,0,0,0,0,,46.89,102.56,44.93,114.73,1666.42,0,0,0,4000,0,0,0
0.066,0.051,0.022,0.037,0,0, ,142.38,0,0,0,0,0,,43.96,102.56,46.89,114.73,1912.58,0,0,0,4000,0,0,0
0.051,0,0.007,0.037,0,0, ,142.26,0,0,0,0,0,,48.84,102.56,46.89,114.76,1666.42,0,0,0,4000,0,0,0
0.066,0.051,0.037,0.022,0,0, ,142.03,0,0,0,0,0,,45.91,102.6,45.91,114.73,2000.49,0,0,0,4000,0,0,0
0.066,0.051,0.037,0.029,0,0.015, ,142.03,0,0,0,0,0,,46.89,102.53,46.89,114.73,1600,0,0,0,4000,0,0,0
0.066,0.051,0.044,0.022,0,0.029, ,141.91,0,0,0,0,0,,45.91,102.53,44.93,114.73,1738.71,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.022,0,0.029, ,141.74,0,0,0,0,0,,46.89,102.56,46.89,114.73,1912.58,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.029,0,0.007, ,141.74,0,0,0,0,0,,45.91,102.45,46.89,114.65,1666.42,0,0,0,4000,0,0,0
0.037,0.044,0.007,0.029,0,0, ,141.74,0,0,0,0,0,,46.89,102.49,46.89,114.65,1738.71,0,0,0,4000,0,0,0
0.066,0.051,0.029,0.044,0,0, ,141.8,0,0,0,0,0,,43.96,102.49,45.91,114.65,1738.71,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.037,0,0.015, ,142.09,0,0,0,0,0,,45.91,102.56,42.98,114.69,1738.71,0,0,0,4000,0,0,0
0.066,0.051,0.037,0.044,0,0.029, ,142.03,0,0,0,0,0,,46.89,102.53,44.93,114.65,1817.83,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.037,0,0, ,141.86,0,0,0,0,0,,45.91,102.53,42.98,114.62,1912.58,0,0,0,4000,0,0,0
0.059,0,0,0.044,0,0.007, ,142.38,0,0,0,0,0,,43.96,102.49,44.93,114.65,1666.42,0,0,0,4000,0,0,0
0.051,0,0,0.029,0,0.015, ,142.38,0,0,0,0,0,,45.91,102.49,44.93,114.62,1817.83,0,0,0,4000,0,0,0
0.059,0,0.007,0.037,0,0.029, ,142.2,0,0,0,0,0,,48.84,102.45,44.93,114.65,2000.49,0,0,0,4000,0,0,0
0.081,0.051,0.044,0.037,0,0.007, ,141.8,0,0,0,0,0,,43.96,102.45,42.98,114.62,1636.14,0,0,0,4000,0,0,0
0.081,0.022,0.029,0.022,0,0, ,141.68,0,0,0,0,0,,45.91,102.53,42,114.65,1833.46,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.029,0,0.029, ,141.57,0,0,0,0,0,,42.98,102.45,45.91,114.62,1738.71,0,0,0,4000,0,0,0
0.073,0.022,0.029,0.037,0,0.015, ,141.86,0,0,0,0,0,,46.89,102.49,44.93,114.62,1912.58,0,0,0,4000,0,0,0
0.066,0.051,0.037,0.044,0,0.015, ,141.74,0,0,0,0,0,,45.91,102.45,43.96,114.54,1390.96,0,0,0,4000,0,0,0
0.044,0.044,0.015,0.022,0,0, ,141.57,0,0,0,0,0,,43.96,102.45,43.96,114.58,1833.46,0,0,0,4000,0,0,0
0.044,0.051,0.007,0.037,0,0, ,141.51,0,0,0,0,0,,45.91,102.42,43.96,114.54,1666.42,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.029,0,0.029, ,141.8,0,0,0,0,0,,45.91,102.42,44.93,114.54,1912.58,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.051,0.007,0.007, ,141.51,0,0,0,0,0,,45.91,102.45,43.96,114.54,1817.83,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0, ,141.28,0,0,0,0,0,,45.91,102.42,43.96,114.54,1564.84,0,0,0,4000,0,0,0
0.037,0,0,0.044,0,0, ,141.16,0,0,0,0,0,,48.84,102.42,43.96,114.54,1564.84,0,0,0,4000,0,0,0
0.037,0.029,0,0.037,0,0, ,141.16,0,0,0,0,0,,45.91,102.42,44.93,114.54,1738.71,0,0,0,4000,0,0,0
0.029,0.029,0,0.022,0,0, ,141.11,0,0,0,0,0,,43.96,102.45,44.93,114.54,1333.33,0,0,0,4000,0,0,0
0.029,0,0,0.029,0,0, ,141.22,0,0,0,0,0,,43.96,102.38,42,114.54,1636.14,0,0,0,4000,0,0,0
0.029,0,0,0.029,0,0, ,141.22,0,0,0,0,0,,43.96,102.42,43.96,114.54,1912.58,0,0,0,4000,0,0,0
0.037,0.044,0.022,0.037,0,0.015, ,140.87,0,0,0,0,0,,45.91,102.38,42,114.47,1636.14,0,0,0,4000,0,0,0
0.029,0.044,0.007,0.022,0,0, ,140.59,0,0,0,0,0,,45.91,102.45,43.96,114.54,1738.71,0,0,0,4000,0,0,0
0.066,0.051,0.037,0.044,0,0, ,140.47,0,0,0,0,0,,45.91,102.38,43.96,114.51,1738.71,0,0,0,4000,0,0,0
0.066,0.051,0.037,0.037,0,0, ,140.41,0,0,0,0,0,,46.89,102.38,44.93,114.51,1738.71,0,0,0,4000,0,0,0
0.066,0.051,0.044,0.029,0,0, ,140.24,0,0,0,0,0,,45.91,102.38,42,114.47,1738.71,0,0,0,4000,0,0,0
0.051,0.051,0.015,0.029,0,0, ,140.64,0,0,0,0,0,,45.91,102.38,44.93,114.47,1817.83,0,0,0,4000,0,0,0
0.037,0,0,0.044,0,0.029, ,140.07,0,0,0,0,0,,45.91,102.34,41.03,114.47,1636.14,0,0,0,4000,0,0,0
0.037,0.044,0.007,0.029,0,0.007, ,140.07,0,0,0,0,0,,42.98,102.34,43.96,114.51,1636.14,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.029,0,0, ,140.12,0,0,0,0,0,,43.96,102.34,42,114.43,1817.83,0,0,0,4000,0,0,0
0.029,0.044,0.015,0.015,0,0, ,140.35,0,0,0,0,0,,45.91,102.34,42,114.43,1666.42,0,0,0,4000,0,0,0
0.029,0.051,0.015,0.029,0,0, ,140.3,0,0,0,0,0,,45.91,102.38,42,114.43,1738.71,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.029,0,0.029, ,139.89,0,0,0,0,0,,45.91,102.31,42,114.43,1564.84,0,0,0,4000,0,0,0
0.044,0.022,0.022,0.037,0,0.015, ,139.49,0,0,0,0,0,,45.91,102.38,43.96,114.51,1817.83,0,0,0,4000,0,0,0
0.037,0.051,0.044,0.029,0,0.015, ,138.62,0,0,0,0,0,,46.89,102.34,42,114.4,2000.49,0,0,0,4000,0,0,0
0.037,0.022,0.029,0.022,0,0, ,138.16,0,0,0,0,0,,46.89,102.31,44.93,114.4,1912.58,0,0,0,4000,0,0,0
0.037,0.051,0.051,0.029,0,0, ,138.1,0,0,0,0,0,,46.89,102.31,43.96,114.36,1904.76,0,0,0,4000,0,0,0
0.007,0.044,0.015,0.015,0,0, ,138.33,0,0,0,0,0,,48.84,102.34,43.96,114.43,1636.14,0,0,0,4000,0,0,0
0.007,0.044,0.015,0.037,0,0, ,138.79,0,0,0,0,0,,49.82,102.31,43.96,114.4,1904.76,0,0,0,4000,0,0,0
0.007,0.051,0.029,0.022,0,0.015, ,139.03,0,0,0,0,0,,49.82,102.38,43.96,114.36,1636.14,0,0,0,4000,0,0,0
0.007,0.044,0.015,0.044,0,0.029, ,139.14,0,0,0,0,0,,51.77,102.27,44.93,114.36,1636.14,0,0,0,4000,0,0,0
0,0.029,0,0.029,0,0, ,139.14,0,0,0,0,0,,49.82,102.27,44.93,114.36,1738.71,0,0,0,4000,0,0,0
0,0.051,0.022,0.044,0,0.029, ,139.37,0,0,0,0,0,,51.77,102.27,44.93,114.36,1636.14,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.044,0,0.015, ,139.2,0,0,0,0,0,,51.77,102.27,42,114.32,2095.24,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.044,0.007,0.029, ,139.08,0,0,0,0,0,,51.77,102.31,44.93,114.36,1817.83,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0.015, ,139.49,0,0,0,0,0,,51.77,102.27,43.96,114.36,1714.29,0,0,0,4000,0,0,0
0.022,0.022,0.022,0.029,0,0.015, ,139.31,0,0,0,0,0,,51.77,102.27,42,114.32,1636.14,0,0,0,4000,0,0,0
0.007,0,0.015,0.037,0,0.029, ,139.72,0,0,0,0,0,,49.82,102.23,43.96,114.29,1904.76,0,0,0,4000,0,0,0
0.007,0.051,0.029,0.029,0,0, ,139.26,0,0,0,0,0,,48.84,102.23,44.93,114.29,1636.14,0,0,0,4000,0,0,0
0.007,0.044,0.022,0.037,0,0, ,139.08,0,0,0,0,0,,45.91,102.2,43.96,114.21,1714.29,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.029,0,0, ,139.26,0,0,0,0,0,,45.91,102.16,44.93,114.21,1564.84,0,0,0,4000,0,0,0
0.022,0,0,0.051,0.022,0.015, ,139.43,0,0,0,0,0,,45.91,102.09,44.93,114.14,1714.29,0,0,0,4000,0,0,0
0,0,0,0.022,0,0.007, ,139.26,0,0,0,0,0,,48.84,102.12,44.93,114.14,1817.83,0,0,0,4000,0,0,0
0.007,0,0,0.044,0.007,0, ,139.14,0,0,0,0,0,,47.86,102.05,43.96,114.07,1714.29,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,138.97,0,0,0,0,0,,48.84,101.98,43.96,114.1,1714.29,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,138.45,0,0,0,0,0,,47.86,101.98,44.93,114.03,1904.76,0,0,0,4000,0,0,0
0,0,0,0.022,0,0, ,138.22,0,0,0,0,0,,47.86,101.98,44.93,114.03,1714.29,0,0,0,4000,0,0,0
0.022,0.051,0.044,0.022,0,0, ,138.27,0,0,0,0,0,,48.84,101.98,44.93,113.99,1904.76,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.029,0,0.015, ,137.99,0,0,0,0,0,,45.91,101.94,44.93,114.03,1817.83,0,0,0,4000,0,0,0
0.015,0.051,0.022,0.037,0,0, ,138.1,0,0,0,0,0,,47.86,101.98,43.96,113.99,1817.83,0,0,0,4000,0,0,0
0,0.044,0.029,0.037,0,0.029, ,138.68,0,0,0,0,0,,47.86,101.9,42,113.88,1714.29,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.08,0,0,0,0,0,,47.86,101.98,43.96,113.96,1817.83,0,0,0,4000,0,0,0
0.007,0,0,0.037,0,0, ,138.97,0,0,0,0,0,,48.84,101.9,42,113.96,1904.76,0,0,0,4000,0,0,0
0.037,0.051,0.037,0.037,0,0, ,139.31,0,0,0,0,0,,50.79,101.94,43.96,113.88,1817.83,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.044,0,0, ,139.14,0,0,0,0,0,,47.86,101.87,42,113.88,1904.76,0,0,0,4000,0,0,0
0.029,0.051,0.044,0.029,0,0, ,139.37,0,0,0,0,0,,47.86,101.9,42,113.92,1714.29,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.037,0,0, ,139.49,0,0,0,0,0,,47.86,101.9,43.96,113.92,1904.76,0,0,0,4000,0,61.54,0
0.022,0.051,0.029,0.022,0,0, ,139.89,0,0,0,0,0,,45.91,101.94,43.96,113.88,1714.29,0,0,0,4000,0,0,0
0.022,0.051,0.044,0.051,0,0, ,140.3,0,0,0,0,0,,50.79,101.9,43.96,113.88,1714.29,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,140.47,0,0,0,0,0,,48.84,101.94,42,113.92,1714.29,0,0,0,4000,0,0,0
0.029,0.051,0.051,0.029,0,0.022, ,140.35,0,0,0,0,0,,48.84,101.94,42,113.92,1904.76,0,0,0,4000,0,0,0
0,0.044,0.015,0.029,0,0, ,140.64,0,0,0,0,0,,47.86,101.94,41.03,113.85,1817.83,0,0,0,4000,0,0,0
0,0.029,0,0.022,0,0, ,140.7,0,0,0,0,0,,44.93,101.98,43.96,113.92,1817.83,0,0,0,4000,0,0,0
0.007,0.044,0.015,0.029,0,0, ,140.82,0,0,0,0,0,,42.98,102.05,43.96,113.99,1904.76,0,0,0,4000,0,0,0
0.022,0.022,0.022,0.022,0,0, ,140.93,0,0,0,0,0,,46.89,102.16,44.93,114.1,1817.83,0,0,0,4000,0,0,0
0.022,0,0.007,0.051,0.007,0.029, ,140.64,0,0,0,0,0,,46.89,102.09,43.96,114.1,1714.29,0,0,0,4000,0,0,0
0,0.007,0.022,0.022,0,0, ,140.53,0,0,0,0,0,,45.91,102.12,44.93,114.14,1817.83,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,140.47,0,0,0,0,0,,48.84,102.16,43.96,114.1,1636.14,0,0,0,4000,0,0,0
0,0,0,0.029,0.007,0.029, ,140.47,0,0,0,0,0,,48.84,102.12,42,114.14,1523.81,0,0,0,4000,0,0,0
0,0,0,0.029,0.007,0.015, ,140.35,0,0,0,0,0,,52.75,102.09,43.96,114.1,1714.29,0,0,0,4000,0,0,0
0.007,0.044,0,0.029,0,0, ,140.47,0,0,0,0,0,,52.75,102.12,43.96,114.14,1714.29,0,0,0,4000,0,0,0
0.029,0.051,0.044,0.029,0,0, ,140.59,0,0,0,0,0,,54.7,102.05,43.96,114.07,1904.76,0,0,0,4000,0,0,0
0,0.044,0.007,0.022,0,0, ,140.35,0,0,0,0,0,,52.75,102.12,42,114.07,1714.29,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.029,0,0, ,140.47,0,0,0,0,0,,54.7,102.12,42,114.1,1714.29,0,0,0,4000,0,61.54,0
0.015,0.051,0.044,0.044,0,0, ,140.3,0,0,0,0,0,,52.75,102.09,43.96,114.03,1636.14,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.029,0,0, ,139.95,0,0,0,0,0,,51.77,102.12,43.96,114.1,1817.83,0,0,0,4000,0,0,0
0,0,0,0.029,0,0.029, ,139.31,0,0,0,0,0,,51.77,102.05,42,114.07,1714.29,0,0,0,4000,0,0,0
0.015,0,0.037,0.029,0,0, ,139.49,0,0,0,0,0,,51.77,102.09,43.96,114.07,1714.29,0,0,0,4000,0,0,0
0.029,0,0.044,0.037,0,0.029, ,139.31,0,0,0,0,0,,48.84,102.05,43.96,114.07,1714.29,0,0,0,4000,0,0,0
0.022,0.007,0.037,0.044,0,0.015, ,139.26,0,0,0,0,0,,51.77,102.05,44.93,114.07,1904.76,0,0,0,4000,0,0,0
