.
0.015,0.051,0.007,0.044,0.007,0.029, ,138.85,0,0,0,0,0,,49.82,102.05,43.96,114.03,1904.76,0,0,0,4000,0,0,0
0.015,0.051,0.037,0.022,0,0.015, ,138.79,0,0,0,0,0,,45.91,102.05,42,114.07,1714.29,0,0,0,4000,0,0,0
0.037,0.051,0.044,0.044,0,0, ,138.97,0,0,0,0,0,,48.84,102.05,42,114.03,2000.49,0,0,0,4000,0,0,0
0.015,0,0.007,0.044,0.007,0.029, ,139.14,0,0,0,0,0,,48.84,102.01,42,113.99,1714.29,0,0,0,4000,0,0,0
0.015,0,0,0.044,0.007,0.007, ,138.97,0,0,0,0,0,,49.82,102.09,44.93,113.99,1904.76,0,210.99,0,4000,0,0,0
0.022,0.051,0.029,0.044,0.007,0.029, ,138.45,0,0,0,0,0,,51.77,102.01,44.93,114.07,1904.76,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.044,0,0.015, ,138.45,0,0,0,0,0,,51.77,102.05,45.91,114.07,1800.24,0,0,0,4000,0,0,0
0.007,0.051,0.029,0.037,0,0, ,138.79,0,0,0,0,0,,52.75,101.98,43.96,113.96,1714.29,0,0,0,4000,0,0,0
0,0.029,0,0.029,0,0, ,138.85,0,0,0,0,0,,52.75,102.01,41.03,113.99,1904.76,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.029, ,139.2,0,0,0,0,0,,49.82,101.98,42,113.92,1714.29,0,0,0,4000,0,0,0
0,0,0,0.022,0,0.029, ,139.14,0,0,0,0,0,,51.77,102.05,41.03,114.03,1714.29,0,0,0,4000,0,0,0
0.007,0.044,0.029,0.044,0,0.044, ,139.43,0,0,0,0,0,,51.77,101.98,42,113.99,1904.76,0,0,0,4000,0,0,0
0,0.044,0.015,0.022,0,0, ,139.49,0,0,0,0,0,,48.84,102.01,42,113.92,1817.83,0,0,0,4000,0,0,0
0,0.029,0.007,0.037,0,0.029, ,139.66,0,0,0,0,0,,48.84,101.98,43.96,113.99,1714.29,0,0,0,4000,0,0,0
0.007,0.051,0.037,0.029,0,0.029, ,140.01,0,0,0,0,0,,48.84,102.01,43.96,113.96,1636.14,0,0,0,4000,0,60.56,0
0.022,0,0.007,0.037,0,0, ,140.35,0,0,0,0,0,,48.84,101.98,42,113.96,1894.99,0,0,0,4000,0,0,0
0.015,0.007,0.022,0.037,0,0, ,140.35,0,0,0,0,0,,49.82,101.98,41.03,113.99,1714.29,0,0,0,4000,0,0,0
0.022,0,0.022,0.044,0,0, ,140.35,0,0,0,0,0,,51.77,102.01,42,113.96,1800.24,0,0,0,4000,0,0,0
0.015,0,0.015,0.037,0,0, ,140.24,0,0,0,0,0,,49.82,102.01,42,113.92,1636.14,0,0,0,4000,0,0,0
0.007,0,0.029,0.044,0,0.029, ,140.18,0,0,0,0,0,,51.77,102.05,42,113.96,1714.29,0,0,0,4000,0,0,0
0,0,0.015,0.051,0.007,0.007, ,139.89,0,0,0,0,0,,49.82,101.98,42,113.92,2000.49,0,0,0,4000,0,0,0
0.007,0.044,0.022,0.029,0,0, ,139.83,0,0,0,0,0,,47.86,101.94,42,113.85,1636.14,0,0,0,4000,0,0,0
0,0.029,0.015,0.029,0,0.029, ,140.01,0,0,0,0,0,,42.98,101.87,42,113.85,1817.83,0,0,0,4000,0,0,0
0,0.029,0,0.022,0,0, ,140.07,0,0,0,0,0,,42,101.87,42,113.85,1817.83,0,0,0,4000,0,60.56,0
0.029,0.051,0.044,0.044,0,0.029, ,140.41,0,0,0,0,0,,42,101.87,43.96,113.85,1714.29,0,0,0,4000,0,61.54,0
0.015,0.051,0.029,0.029,0,0.015, ,140.41,0,0,0,0,0,,45.91,101.9,44.93,113.92,1636.14,0,190.48,0,4000,0,0,0
0.029,0.051,0.037,0.044,0,0.029, ,140.35,0,0,0,0,0,,48.84,101.9,44.93,113.85,2095.24,0,0,0,4000,0,0,0
0.007,0,0,0.029,0.007,0.007, ,140.01,0,0,0,0,0,,50.79,101.87,45.91,113.85,1636.14,0,0,0,4000,0,0,0
0,0,0,0.044,0,0.029, ,139.37,0,0,0,0,0,,51.77,101.83,44.93,113.85,1714.29,0,0,0,4000,0,0,0
0,0,0,0.044,0,0.015, ,139.49,0,0,0,0,0,,57.63,101.9,45.91,113.88,1714.29,0,0,0,4000,0,0,0
0,0,0,0.044,0.007,0.029, ,139.31,0,0,0,0,0,,58.61,101.87,44.93,113.81,1714.29,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.26,0,0,0,0,0,,58.61,101.9,43.96,113.81,1636.14,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.66,0,0,0,0,0,,55.68,101.9,43.96,113.81,1738.71,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,140.01,0,0,0,0,0,,57.63,101.87,45.91,113.74,1714.29,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,140.07,0,0,0,0,0,,57.63,101.83,44.93,113.77,1636.14,0,0,0,4000,0,0,0
0.007,0,0,0.044,0,0.029, ,139.78,0,0,0,0,0,,53.72,101.79,44.93,113.74,1564.84,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.78,0,0,0,0,0,,50.79,101.9,43.96,113.77,1564.84,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.015, ,139.72,0,0,0,0,0,,50.79,101.87,44.93,113.77,1454.46,0,0,0,4000,0,0,0
0,0.051,0.022,0.022,0,0, ,139.72,0,0,0,0,0,,52.75,101.87,43.96,113.85,1738.71,0,0,0,4000,0,0,0
0,0,0.007,0.044,0,0, ,139.6,0,0,0,0,0,,52.75,101.87,43.96,113.77,1523.81,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.015, ,139.37,0,0,0,0,0,,54.7,101.87,44.93,113.77,1636.14,0,0,0,4000,0,61.54,0
0.007,0,0,0.044,0,0.015, ,139.14,0,0,0,0,0,,54.7,101.87,44.93,113.74,1904.76,0,0,0,4000,0,0,0
0.007,0.044,0.015,0.022,0,0.015, ,139.66,0,0,0,0,0,,53.72,101.83,47.86,113.77,1564.84,0,0,0,4000,0,0,0
0.029,0.022,0.029,0.029,0.007,0, ,139.89,0,0,0,0,0,,51.77,101.79,47.86,113.7,1817.83,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.037,0,0, ,140.07,0,0,0,0,0,,45.91,101.79,44.93,113.7,1636.14,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.051,0,0.015, ,140.18,0,0,0,0,0,,47.86,101.79,45.91,113.77,1817.83,0,0,0,4000,0,0,0
0.022,0.051,0.022,0.044,0,0, ,140.3,0,0,0,0,0,,50.79,101.79,43.96,113.7,1564.84,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.029,0,0, ,140.12,0,0,0,0,0,,51.77,101.83,44.93,113.7,1564.84,0,0,0,4000,0,0,0
0.022,0.051,0.044,0.044,0,0, ,139.89,0,0,0,0,0,,51.77,101.83,42.98,113.7,1564.84,0,0,0,4000,0,0,0
0.029,0.051,0.015,0.037,0,0.015, ,139.89,0,0,0,0,0,,53.72,101.83,44.93,113.74,1738.71,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.044,0,0, ,139.6,0,0,0,0,0,,53.72,101.79,45.91,113.74,1564.84,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.78,0,0,0,0,0,,51.77,101.83,47.86,113.7,1738.71,0,0,0,4000,0,0,0
0,0,0,0.051,0,0, ,140.07,0,0,0,0,0,,50.79,101.76,47.86,113.66,1714.29,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.037,0,0, ,139.95,0,0,0,0,0,,47.86,101.83,48.84,113.74,1500.37,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.029,0,0, ,140.01,0,0,0,0,0,,47.86,101.76,48.84,113.74,2000.49,0,0,0,4000,0,0,0
0.007,0.044,0.015,0.029,0,0, ,140.3,0,0,0,0,0,,48.84,101.83,47.86,113.7,1666.42,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.022,0,0, ,140.01,0,0,0,0,0,,47.86,101.79,45.91,113.74,1912.58,0,0,0,4000,0,0,0
0.015,0.007,0.007,0.029,0,0.029, ,140.41,0,0,0,0,0,,45.91,101.83,46.89,113.66,1564.84,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.051,0,0.007, ,139.95,0,0,0,0,0,,48.84,101.76,45.91,113.7,1564.84,0,0,0,4000,0,0,0
0.029,0.051,0.022,0.029,0,0, ,139.89,0,0,0,0,0,,47.86,101.72,46.89,113.59,1738.71,0,0,0,4000,0,0,0
0.007,0.022,0.015,0.037,0,0, ,139.78,0,0,0,0,0,,48.84,101.68,46.89,113.55,1738.71,0,0,0,4000,0,0,0
0.007,0.029,0.015,0.029,0,0, ,139.55,0,0,0,0,0,,44.93,101.65,44.93,113.52,1454.46,0,0,0,4000,0,0,0
0,0.051,0.015,0.044,0,0, ,139.89,0,0,0,0,0,,42.98,101.65,43.96,113.52,1738.71,0,0,0,4000,0,0,0
0,0,0,0.051,0,0.044, ,139.55,0,0,0,0,0,,45.91,101.61,43.96,113.44,1564.84,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.43,0,0,0,0,0,,42.98,101.54,43.96,113.44,1564.84,0,0,0,4000,0,0,0
0,0,0,0.044,0,0, ,139.37,0,0,0,0,0,,42.98,101.58,44.93,113.33,1738.71,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.6,0,0,0,0,0,,47.86,101.58,42.98,113.33,1500.37,0,0,0,4000,0,0,0
0,0.029,0.015,0.037,0,0, ,139.6,0,0,0,0,0,,45.91,101.54,44.93,113.33,1738.71,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.83,0,0,0,0,0,,45.91,101.5,44.93,113.41,1564.84,0,0,0,4000,0,0,0
0.029,0.022,0.022,0.044,0,0.022, ,140.3,0,0,0,0,0,,47.86,101.58,44.93,113.33,1564.84,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0, ,140.12,0,0,0,0,0,,48.84,101.58,44.93,113.33,1500.37,0,0,0,4000,0,0,0
0.022,0,0,0.037,0.015,0, ,140.12,0,0,0,0,0,,48.84,101.54,46.89,113.33,1817.83,0,0,0,4000,0,0,0
0.007,0,0,0.037,0,0, ,140.01,0,0,0,0,0,,48.84,101.54,43.96,113.37,1666.42,0,0,0,4000,0,0,0
0.007,0,0,0.022,0,0, ,140.07,0,0,0,0,0,,50.79,101.54,42.98,113.33,1738.71,0,0,0,4000,0,0,0
0.007,0,0,0.044,0,0.029, ,140.07,0,0,0,0,0,,50.79,101.54,42.98,113.3,1564.84,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.78,0,0,0,0,0,,51.77,101.54,42.98,113.33,1666.42,0,0,0,4000,0,0,0
0.029,0.051,0.044,0.044,0,0, ,140.07,0,0,0,0,0,,50.79,101.5,43.96,113.26,1564.84,0,210.99,0,4000,0,0,0
0.022,0,0.029,0.029,0,0, ,140.01,0,0,0,0,0,,50.79,101.54,42.98,113.3,1738.71,0,0,0,4000,0,0,0
0.022,0.007,0.029,0.037,0,0, ,140.01,0,0,0,0,0,,48.84,101.47,41.03,113.19,1636.14,0,0,0,4000,0,0,0
0.022,0.007,0.044,0.022,0,0, ,140.18,0,0,0,0,0,,48.84,101.54,42.98,113.3,1564.84,0,0,0,4000,0,61.54,0
0,0.051,0.007,0.029,0,0.007, ,140.01,0,0,0,0,0,,50.79,101.47,41.03,113.26,1636.14,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.029,0,0.015, ,140.24,0,0,0,0,0,,48.84,101.5,41.03,113.3,1833.46,0,0,0,4000,0,0,0
0.037,0.022,0.037,0.044,0,0.015, ,140.35,0,0,0,0,0,,48.84,101.5,43.96,113.26,1666.42,0,0,0,4000,0,0,0
0.022,0.051,0.022,0.022,0,0, ,140.12,0,0,0,0,0,,48.84,101.58,42.98,113.37,1500.37,0,0,0,4000,0,0,0
0.029,0.051,0.044,0.037,0,0.015, ,140.01,0,0,0,0,0,,48.84,101.68,41.03,113.48,1666.42,0,0,0,4000,0,0,0
0.007,0.044,0.015,0.022,0,0, ,139.95,0,0,0,0,0,,48.84,101.72,42.98,113.55,1500.37,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.015, ,139.89,0,0,0,0,0,,48.84,101.72,43.96,113.55,1500.37,0,0,0,4000,0,0,0
0.037,0,0.037,0.037,0,0.007, ,140.47,0,0,0,0,0,,48.84,101.76,42.98,113.52,1564.84,0,0,0,4000,0,0,0
0,0,0,0.044,0,0.029, ,140.47,0,0,0,0,0,,50.79,101.72,42.98,113.55,1500.37,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,140.47,0,0,0,0,0,,47.86,101.72,42.98,113.59,1564.84,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,140.18,0,0,0,0,0,,48.84,101.72,43.96,113.52,1500.37,0,0,0,4000,0,0,0
0,0.051,0,0.037,0,0.015, ,139.83,0,0,0,0,0,,47.86,101.68,42.98,113.52,1817.83,0,0,0,4000,0,0,0
0.029,0.051,0.022,0.022,0,0, ,140.12,0,0,0,0,0,,48.84,101.72,43.96,113.63,1564.84,0,0,0,4000,0,0,0
0.037,0.051,0.044,0.044,0.015,0, ,139.95,0,0,0,0,0,,48.84,101.72,43.96,113.52,1564.84,0,0,0,4000,0,0,0
0,0.044,0.015,0.022,0,0, ,139.83,0,0,0,0,0,,47.86,101.72,42.98,113.52,1833.46,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.029,0,0, ,139.89,0,0,0,0,0,,47.86,101.65,43.96,113.52,1666.42,0,0,0,4000,0,0,0
0.029,0.051,0.022,0.022,0,0, ,139.78,0,0,0,0,0,,47.86,101.72,42.98,113.52,1912.58,0,0,0,4000,0,0,0
0.022,0.051,0.044,0.029,0,0, ,139.95,0,0,0,0,0,,48.84,101.72,42.98,113.52,1564.84,0,0,0,4000,0,0,0
0.007,0.051,0.029,0.037,0,0, ,139.89,0,0,0,0,0,,47.86,101.72,42.98,113.52,1500.37,0,0,0,4000,0,0,0
0.029,0,0.037,0.029,0,0, ,140.07,0,0,0,0,0,,50.79,101.68,42.98,113.44,1738.71,0,0,0,4000,0,60.56,0
0.029,0,0.044,0.037,0,0, ,140.07,0,0,0,0,0,,48.84,101.61,42.98,113.44,1564.84,0,0,0,4000,0,0,0
0,0,0.029,0.044,0,0, ,139.95,0,0,0,0,0,,47.86,101.72,42.98,113.44,1500.37,0,0,0,4000,0,0,0
0.022,0.007,0.051,0.044,0,0.029, ,139.89,0,0,0,0,0,,48.84,101.68,42.98,113.48,1738.71,0,0,0,4000,0,0,0
0.022,0.051,0.015,0.029,0,0, ,139.78,0,0,0,0,0,,47.86,101.72,43.96,113.52,1833.46,0,0,0,4000,0,0,0
0.037,0.051,0.022,0.037,0,0.015, ,139.83,0,0,0,0,0,,48.84,101.65,41.03,113.48,1738.71,0,0,0,4000,0,0,0
0.044,0.022,0.029,0.037,0,0, ,140.12,0,0,0,0,0,,48.84,101.61,41.03,113.48,1500.37,0,0,0,4000,0,0,0
0.037,0.022,0.022,0.051,0.022,0.029, ,140.12,0,0,0,0,0,,48.84,101.61,42.98,113.41,1564.84,0,0,0,4000,0,0,0
0.029,0.051,0.044,0.037,0,0.029, ,139.95,0,0,0,0,0,,50.79,101.65,43.96,113.44,1500.37,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.044,0,0.015, ,139.95,0,0,0,0,0,,50.79,101.65,42.98,113.37,1738.71,0,0,0,4000,0,0,0
0.007,0.051,0.022,0.044,0,0, ,139.72,0,0,0,0,0,,50.79,101.61,42.98,113.48,1564.84,0,0,0,4000,0,0,0
0.015,0.044,0.029,0.044,0,0, ,139.55,0,0,0,0,0,,48.84,101.68,43.96,113.44,1666.42,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.49,0,0,0,0,0,,50.79,101.65,42.98,113.48,1439.8,0,0,0,4000,0,0,0
0.044,0.051,0,0.037,0,0, ,139.72,0,0,0,0,0,,47.86,101.65,43.96,113.44,1500.37,0,0,0,4000,0,60.56,0
0.029,0.051,0.015,0.029,0,0, ,139.78,0,0,0,0,0,,48.84,101.61,42.98,113.48,1564.84,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.037,0,0.015, ,139.89,0,0,0,0,0,,48.84,101.65,43.96,113.48,1600,0,0,0,4000,0,0,0
0.037,0.051,0.051,0.037,0,0.029, ,139.89,0,0,0,0,0,,48.84,101.65,42.98,113.48,1333.33,0,0,0,4000,0,0,0
0.015,0.044,0.015,0.029,0,0, ,140.01,0,0,0,0,0,,50.79,101.65,41.03,113.44,1666.42,0,0,0,4000,0,60.56,0
0.037,0.051,0.037,0.044,0,0.015, ,140.24,0,0,0,0,0,,47.86,101.61,42.98,113.37,1666.42,0,0,0,4000,0,0,0
0,0.029,0.015,0.029,0,0.029, ,139.89,0,0,0,0,0,,47.86,101.65,42.98,113.41,1600,0,0,0,4000,0,0,0
0.007,0,0,0.044,0.007,0.029, ,139.72,0,0,0,0,0,,48.84,101.61,41.03,113.41,1564.84,0,0,0,4000,0,60.56,0
0,0,0,0.022,0,0, ,139.66,0,0,0,0,0,,45.91,101.65,41.03,113.41,1439.8,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.55,0,0,0,0,0,,48.84,101.61,41.03,113.37,1666.42,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.044,0,0, ,139.72,0,0,0,0,0,,48.84,101.61,42.98,113.41,1500.37,0,0,0,4000,0,0,0
0.007,0,0,0.044,0,0, ,139.83,0,0,0,0,0,,48.84,101.58,42.98,113.33,1564.84,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.95,0,0,0,0,0,,47.86,101.54,41.03,113.33,1666.42,0,0,0,4000,0,0,0
0.007,0,0,0.044,0,0.029, ,140.01,0,0,0,0,0,,48.84,101.65,42.98,113.37,1500.37,0,0,0,4000,0,60.56,0
0.029,0.007,0.015,0.044,0,0.029, ,140.12,0,0,0,0,0,,47.86,101.58,41.03,113.41,1564.84,0,0,0,4000,0,0,0
0.037,0.022,0.022,0.037,0,0.015, ,139.95,0,0,0,0,0,,48.84,101.58,42.98,113.37,1666.42,0,0,0,4000,0,0,0
0.037,0.022,0.029,0.044,0.007,0.007, ,139.89,0,0,0,0,0,,45.91,101.58,43.96,113.33,1564.84,0,0,0,4000,0,0,0
0.022,0.007,0.007,0.029,0,0.022, ,139.83,0,0,0,0,0,,50.79,101.61,43.96,113.37,1564.84,0,190.48,0,4000,0,0,0
0.022,0.044,0.029,0.029,0,0, ,139.55,0,0,0,0,0,,45.91,101.61,41.03,113.33,1390.96,0,0,0,4000,0,0,0
0,0,0,0.022,0,0, ,139.49,0,0,0,0,0,,47.86,101.61,43.96,113.33,1600,0,0,0,4000,0,0,0
0.015,0.051,0,0.029,0,0, ,139.43,0,0,0,0,0,,48.84,101.58,42.98,113.3,1500.37,0,0,0,4000,0,0,0
0,0.044,0,0.037,0,0, ,139.66,0,0,0,0,0,,47.86,101.61,42.98,113.37,1390.96,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.037,0,0, ,140.01,0,0,0,0,0,,47.86,101.58,43.96,113.33,1564.84,0,0,0,4000,0,0,0
0.015,0,0,0.037,0,0, ,140.18,0,0,0,0,0,,48.84,101.58,42.98,113.3,1564.84,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0, ,140.07,0,0,0,0,0,,50.79,101.58,44.93,113.3,1500.37,0,0,0,4000,0,0,0
0.029,0.022,0,0.037,0,0, ,139.83,0,0,0,0,0,,48.84,101.54,42.98,113.3,1564.84,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.037,0,0.029, ,139.6,0,0,0,0,0,,48.84,101.54,43.96,113.26,1636.14,0,0,0,4000,0,0,0
0.037,0.081,0.051,0.037,0,0, ,139.72,0,0,0,0,0,,48.84,101.54,44.93,113.3,1564.84,0,0,0,4000,0,0,0
0.037,0.051,0.037,0.037,0,0.015, ,139.55,0,0,0,0,0,,48.84,101.58,43.96,113.33,1564.84,0,0,0,4000,0,59.58,0
0.037,0.022,0.044,0.022,0,0, ,139.14,0,0,0,0,0,,47.86,101.58,42.98,113.33,1390.96,0,0,0,4000,0,0,0
0.007,0.051,0.007,0.037,0,0, ,139.2,0,0,0,0,0,,47.86,101.61,44.93,113.33,1738.71,0,0,0,4000,0,0,0
0.037,0.051,0,0.044,0,0.015, ,139.89,0,0,0,0,0,,47.86,101.58,43.96,113.33,1564.84,0,0,0,4000,0,0,0
0.037,0.051,0.007,0.029,0,0.029, ,140.01,0,0,0,0,0,,48.84,101.54,44.93,113.3,1564.84,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.037,0,0.007, ,139.95,0,0,0,0,0,,50.79,101.58,43.96,113.26,1636.14,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.022,0,0, ,140.01,0,0,0,0,0,,50.79,101.58,42.98,113.3,1738.71,0,0,0,4000,0,0,0
0.037,0.051,0.022,0.037,0.007,0, ,140.12,0,0,0,0,0,,48.84,101.47,43.96,113.22,1738.71,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.022,0,0, ,140.07,0,0,0,0,0,,48.84,101.54,42.98,113.26,1714.29,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0.015, ,140.12,0,0,0,0,0,,50.79,101.54,44.93,113.26,1390.96,0,0,0,4000,0,0,0
0.037,0.051,0.022,0.029,0,0.015, ,140.18,0,0,0,0,0,,45.91,101.54,44.93,113.3,1636.14,0,0,0,4000,0,0,0
0.044,0.051,0.044,0.044,0,0.029, ,140.24,0,0,0,0,0,,48.84,101.54,43.96,113.3,1636.14,0,0,0,4000,0,60.56,0
0.059,0.051,0.044,0.037,0,0.007, ,140.18,0,0,0,0,0,,48.84,101.47,43.96,113.22,1390.96,0,0,0,4000,0,0,0
0.022,0,0.015,0.037,0,0, ,140.07,0,0,0,0,0,,48.84,101.5,42.98,113.26,1390.96,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0.015, ,140.35,0,0,0,0,0,,48.84,101.47,43.96,113.26,1714.29,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0, ,140.18,0,0,0,0,0,,48.84,101.54,43.96,113.26,1564.84,0,0,0,4000,0,0,0
0.044,0.007,0.015,0.037,0,0, ,140.35,0,0,0,0,0,,48.84,101.5,42.98,113.22,1714.29,0,0,0,4000,0,0,0
0.022,0.022,0.015,0.022,0,0, ,140.3,0,0,0,0,0,,48.84,101.5,44.93,113.19,1500.37,0,0,0,4000,0,0,0
0.044,0.051,0.037,0.037,0,0, ,140.35,0,0,0,0,0,,45.91,101.5,44.93,113.19,1636.14,0,0,0,4000,0,61.54,0
0.015,0,0,0.044,0,0.015, ,140.01,0,0,0,0,0,,48.84,101.47,42.98,113.19,1390.96,0,0,0,4000,0,0,0
0.022,0,0,0.051,0,0.029, ,140.3,0,0,0,0,0,,47.86,101.39,43.96,113.11,1454.46,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0, ,140.18,0,0,0,0,0,,45.91,101.36,41.03,113.11,1714.29,0,0,0,4000,0,0,0
0.051,0,0.037,0.044,0,0.007, ,140.35,0,0,0,0,0,,48.84,101.39,42.98,113,1636.14,0,0,0,4000,0,0,0
0.022,0.051,0.015,0.029,0,0, ,140.01,0,0,0,0,0,,45.91,101.32,41.03,113.04,1564.84,0,0,0,4000,0,0,0
0.007,0.051,0,0.029,0,0, ,139.78,0,0,0,0,0,,45.91,101.28,42.98,112.97,1454.46,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.022,0,0, ,140.18,0,0,0,0,0,,48.84,101.28,43.96,112.93,1714.29,0,0,0,4000,0,0,0
0.029,0.044,0.029,0.022,0,0, ,139.95,0,0,0,0,0,,50.79,101.25,42.98,112.86,1390.96,0,0,0,4000,0,0,0
0.051,0.051,0.044,0.037,0,0.029, ,140.07,0,0,0,0,0,,48.84,101.25,42,112.86,1636.14,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.029,0,0, ,140.01,0,0,0,0,0,,48.84,101.28,42.98,112.89,1738.71,0,0,0,4000,0,61.54,0
0.037,0.051,0.044,0.029,0,0.007, ,139.72,0,0,0,0,0,,45.91,101.21,42,112.93,1454.46,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.015,0,0, ,139.6,0,0,0,0,0,,48.84,101.21,42,112.86,1564.84,0,0,0,4000,0,0,0
0.044,0.022,0.037,0.037,0,0, ,139.49,0,0,0,0,0,,45.91,101.21,42.98,112.86,1636.14,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.029,0,0, ,139.43,0,0,0,0,0,,48.84,101.21,42.98,112.89,1714.29,0,0,0,4000,0,0,0
0.044,0.007,0.029,0.051,0.007,0, ,139.43,0,0,0,0,0,,47.86,101.17,40.05,112.86,1714.29,0,0,0,4000,0,0,0
0.037,0.051,0.015,0.029,0,0, ,139.08,0,0,0,0,0,,51.77,101.21,42,112.86,1390.96,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.044,0,0, ,138.97,0,0,0,0,0,,53.72,101.21,43.96,112.89,1636.14,0,0,0,4000,0,0,0
0.007,0.051,0,0.022,0,0, ,138.85,0,0,0,0,0,,50.79,101.21,42.98,112.86,1454.46,0,0,0,4000,0,0,0
0.044,0.051,0.037,0.037,0,0.015, ,139.43,0,0,0,0,0,,51.77,101.21,42.98,112.89,1904.76,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,139.14,0,0,0,0,0,,50.79,101.17,42.98,112.86,1523.81,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0, ,138.91,0,0,0,0,0,,48.84,101.21,43.96,112.82,1454.46,0,0,0,4000,0,0,0
0.029,0,0.015,0.037,0,0.007, ,139.2,0,0,0,0,0,,48.84,101.1,42.98,112.75,1454.46,0,0,0,4000,0,0,0
0.015,0,0.015,0.029,0,0, ,139.2,0,0,0,0,0,,50.79,101.17,42.98,112.82,1390.96,0,0,0,4000,0,0,0
0.037,0.051,0.037,0.037,0,0, ,139.2,0,0,0,0,0,,51.77,101.17,42.98,112.86,1454.46,0,0,0,4000,0,0,0
0.044,0,0.015,0.029,0,0, ,139.6,0,0,0,0,0,,51.77,101.28,42.98,112.93,1564.84,0,0,0,4000,0,0,0
0.051,0,0.029,0.044,0,0.044, ,139.49,0,0,0,0,0,,53.72,101.28,43.96,112.97,1523.81,0,0,0,4000,0,0,0
0.044,0,0.022,0.022,0,0.015, ,139.72,0,0,0,0,0,,53.72,101.39,43.96,113.04,1390.96,0,210.99,0,4000,0,0,0
0.044,0,0,0.051,0.007,0.029, ,139.49,0,0,0,0,0,,53.72,101.39,43.96,113.08,1800.24,0,0,0,4000,0,0,0
0.029,0,0,0.037,0.007,0, ,139.66,0,0,0,0,0,,48.84,101.39,43.96,113.11,1636.14,0,0,0,4000,0,0,0
0.051,0,0.029,0.037,0,0.015, ,139.72,0,0,0,0,0,,50.79,101.39,46.89,113.04,1714.29,0,210.99,0,4000,0,0,0
0.015,0,0,0.029,0,0, ,139.14,0,0,0,0,0,,53.72,101.43,43.96,113.08,1636.14,0,0,0,4000,0,0,0
0.015,0,0,0.029,0,0, ,139.2,0,0,0,0,0,,53.72,101.39,44.93,113.04,1714.29,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,139.37,0,0,0,0,0,,50.79,101.39,44.93,113.11,1636.14,0,0,0,4000,0,0,0
0.029,0.029,0.022,0.029,0,0, ,139.43,0,0,0,0,0,,51.77,101.43,44.93,113.08,1636.14,0,0,0,4000,0,0,0
0.022,0,0.007,0.044,0,0.029, ,139.43,0,0,0,0,0,,50.79,101.36,43.96,113.04,1636.14,0,0,0,4000,0,0,0
0.015,0,0,0.037,0,0, ,139.66,0,0,0,0,0,,50.79,101.43,44.93,113.04,1738.71,0,0,0,4000,0,0,0
0.059,0,0.029,0.044,0,0.029, ,140.12,0,0,0,0,0,,50.79,101.39,43.96,113,1523.81,0,0,0,4000,0,0,0
0.044,0,0.022,0.022,0,0.007, ,140.12,0,0,0,0,0,,53.72,101.39,44.93,113.08,1636.14,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0.015, ,140.12,0,0,0,0,0,,53.72,101.39,44.93,113,1454.46,0,0,0,4000,0,0,0
0.015,0,0,0.044,0.007,0.029, ,140.01,0,0,0,0,0,,51.77,101.39,44.93,113,1636.14,0,0,0,4000,0,0,0
0.022,0,0,0.059,0.007,0.029, ,140.07,0,0,0,0,0,,51.77,101.39,43.96,112.97,1800.24,0,0,0,4000,0,0,0
0.029,0,0,0.051,0.015,0.029, ,140.07,0,0,0,0,0,,53.72,101.39,42.98,113,1636.14,0,0,0,4000,0,0,0
0.029,0,0,0.051,0,0, ,139.83,0,0,0,0,0,,53.72,101.32,42.98,112.93,1564.84,0,0,0,4000,0,60.56,0
0.037,0,0,0.037,0,0, ,140.18,0,0,0,0,0,,51.77,101.32,42.98,113,1217.09,0,0,0,4000,0,0,0
0.029,0,0,0.044,0,0, ,139.95,0,0,0,0,0,,51.77,101.39,42.98,113,1454.46,0,0,0,4000,0,0,0
0.007,0.044,0,0.022,0,0, ,139.83,0,0,0,0,0,,48.84,101.28,41.03,113,1454.46,0,0,0,4000,0,0,0
0.022,0.051,0.015,0.029,0,0, ,139.78,0,0,0,0,0,,51.77,101.39,42.98,113,1390.96,0,0,0,4000,0,0,0
0.029,0.051,0.015,0.029,0,0.022, ,139.72,0,0,0,0,0,,50.79,101.32,42.98,113,1454.46,0,0,0,4000,0,0,0
0.044,0.051,0.037,0.029,0,0, ,140.12,0,0,0,0,0,,50.79,101.36,42.98,113.04,1500.37,0,0,0,4000,0,60.56,0
0.044,0.051,0.051,0.029,0,0, ,140.01,0,0,0,0,0,,48.84,101.28,42.98,113,1523.81,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.029,0,0.029, ,140.3,0,0,0,0,0,,48.84,101.32,43.96,113,1738.71,0,0,0,4000,0,61.54,0
0.051,0.051,0.037,0.044,0,0.015, ,140.12,0,0,0,0,0,,51.77,101.28,44.93,112.97,1454.46,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.029,0,0.015, ,140.12,0,0,0,0,0,,50.79,101.32,44.93,112.97,1636.14,0,210.99,0,4000,0,0,0
0.059,0.051,0.029,0.037,0,0, ,140.12,0,0,0,0,0,,53.72,101.32,46.89,112.97,1714.29,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0.015, ,140.01,0,0,0,0,0,,53.72,101.28,44.93,112.97,1564.84,0,0,0,4000,0,0,0
0.022,0.044,0,0.044,0,0, ,139.72,0,0,0,0,0,,51.77,101.32,46.89,112.97,1454.46,0,0,0,4000,0,0,0
0.037,0.051,0.022,0.037,0,0, ,139.78,0,0,0,0,0,,51.77,101.39,46.89,112.97,1564.84,0,0,0,4000,0,0,0
0.044,0.051,0.037,0.037,0,0, ,139.78,0,0,0,0,0,,53.72,101.32,44.93,112.97,1636.14,0,0,0,4000,0,0,0
0.007,0.044,0,0.022,0,0, ,139.43,0,0,0,0,0,,50.79,101.32,46.89,113,1636.14,0,0,0,4000,0,0,0
0.007,0.029,0,0.029,0,0, ,139.31,0,0,0,0,0,,51.77,101.32,46.89,112.97,1564.84,0,0,0,4000,0,0,0
0.037,0.022,0.007,0.029,0,0, ,140.01,0,0,0,0,0,,50.79,101.32,44.93,112.93,1390.96,0,0,0,4000,0,0,0
0.037,0.007,0,0.022,0,0, ,139.95,0,0,0,0,0,,51.77,101.32,44.93,113,1636.14,0,0,0,4000,0,0,0
0.029,0.051,0.007,0.044,0,0, ,139.89,0,0,0,0,0,,50.79,101.25,43.96,112.86,1454.46,0,0,0,4000,0,0,0
0.044,0.051,0.015,0.029,0,0, ,140.01,0,0,0,0,0,,51.77,101.25,45.91,112.89,1738.71,0,0,0,4000,0,61.54,0
0.051,0.022,0.022,0.037,0,0, ,139.89,0,0,0,0,0,,50.79,101.25,42.98,112.82,1390.96,0,0,0,4000,0,0,0
0.037,0.022,0.007,0.037,0,0, ,139.83,0,0,0,0,0,,51.77,101.25,43.96,112.86,1390.96,0,0,0,4000,0,0,0
0.037,0,0,0.051,0,0.029, ,139.66,0,0,0,0,0,,51.77,101.21,43.96,112.78,1272.77,0,222.71,0,4000,0,0,0
0.022,0,0,0.037,0,0.015, ,139.6,0,0,0,0,0,,50.79,101.25,42.98,112.86,1636.14,0,0,0,4000,0,0,0
0.022,0,0,0.051,0,0.029, ,139.2,0,0,0,0,0,,51.77,101.25,42.98,112.82,1564.84,0,0,0,4000,0,0,0
0.007,0,0,0.037,0,0, ,139.31,0,0,0,0,0,,48.84,101.25,43.96,112.93,1500.37,0,0,0,4000,0,0,0
0.022,0,0,0.022,0,0, ,139.14,0,0,0,0,0,,50.79,101.25,42.98,112.89,1390.96,0,0,0,4000,0,0,0
0.015,0,0,0.022,0,0, ,139.08,0,0,0,0,0,,50.79,101.28,42.98,112.86,1333.33,0,0,0,4000,0,0,0
0.037,0.022,0.022,0.029,0,0, ,139.6,0,0,0,0,0,,50.79,101.28,42.98,112.89,1454.46,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.007,0,0, ,139.43,0,0,0,0,0,,47.86,101.28,42,112.89,1564.84,0,0,0,4000,0,0,0
0.037,0.051,0.022,0.037,0,0, ,139.43,0,0,0,0,0,,50.79,101.25,45.91,112.86,1333.33,0,0,0,4000,0,0,0
0.059,0.044,0.029,0.044,0,0.022, ,139.14,0,0,0,0,0,,50.79,101.25,42.98,112.78,1390.96,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.015,0,0.015, ,139.31,0,0,0,0,0,,50.79,101.28,43.96,112.82,1564.84,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.037,0,0.015, ,139.43,0,0,0,0,0,,50.79,101.25,42,112.82,1636.14,0,0,0,4000,0,0,0
0.029,0,0,0.022,0,0, ,139.2,0,0,0,0,0,,48.84,101.25,42.98,112.86,1500.37,0,0,0,4000,0,0,0
0.022,0.029,0,0.037,0,0, ,138.91,0,0,0,0,0,,48.84,101.17,43.96,112.86,1564.84,0,0,0,4000,0,0,0
0.015,0,0,0.029,0,0, ,138.91,0,0,0,0,0,,50.79,101.21,42.98,112.86,1333.33,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0, ,139.03,0,0,0,0,0,,50.79,101.21,43.96,112.82,1636.14,0,0,0,4000,0,0,0
0.007,0.044,0,0.029,0,0, ,138.97,0,0,0,0,0,,47.86,101.21,42.98,112.82,1279.61,0,0,0,4000,0,0,0
0.015,0.029,0,0.022,0,0, ,138.97,0,0,0,0,0,,48.84,101.17,43.96,112.82,1564.84,0,0,0,4000,0,60.56,0
0.051,0.051,0.022,0.015,0,0, ,139.37,0,0,0,0,0,,48.84,101.21,45.91,112.78,1500.37,0,0,0,4000,0,0,0
0.051,0.044,0.029,0.022,0,0.029, ,139.37,0,0,0,0,0,,48.84,101.25,45.91,112.78,1564.84,0,0,0,4000,0,0,0
0.037,0.029,0.022,0.029,0,0, ,139.2,0,0,0,0,0,,48.84,101.21,46.89,112.78,1500.37,0,0,0,4000,0,59.58,0
0.044,0.044,0.022,0.022,0,0, ,139.26,0,0,0,0,0,,47.86,101.25,46.89,112.78,1666.42,0,0,0,4000,0,0,0
0.051,0.022,0.037,0.037,0,0, ,139.31,0,0,0,0,0,,50.79,101.17,46.89,112.78,1439.8,0,0,0,4000,0,0,0
0.037,0.051,0.007,0.015,0,0, ,139.31,0,0,0,0,0,,50.79,101.17,46.89,112.78,1666.42,0,0,0,4000,0,0,0
0.059,0,0.029,0.037,0,0.015, ,139.72,0,0,0,0,0,,50.79,101.14,45.91,112.71,1500.37,0,0,0,4000,0,0,0
0.051,0,0.022,0.029,0,0.029, ,139.83,0,0,0,0,0,,51.77,101.21,46.89,112.78,1564.84,0,0,0,4000,0,0,0
0.059,0.022,0.037,0.044,0.007,0, ,139.49,0,0,0,0,0,,53.72,101.17,45.91,112.78,1333.33,0,0,0,4000,0,0,0
0.022,0.051,0,0.037,0,0, ,139.55,0,0,0,0,0,,48.84,101.21,45.91,112.75,1500.37,0,0,0,4000,0,0,0
0.044,0.044,0.037,0.037,0,0, ,140.01,0,0,0,0,0,,48.84,101.21,46.89,112.75,1333.33,0,0,0,4000,0,0,0
0.044,0.044,0.022,0.029,0,0, ,140.07,0,0,0,0,0,,50.79,101.17,46.89,112.75,1439.8,0,0,0,4000,0,0,0
0.059,0.022,0.022,0.037,0,0, ,140.35,0,0,0,0,0,,48.84,101.17,47.86,112.71,1279.61,0,200.24,0,4000,0,0,0
0.051,0.022,0.022,0.029,0,0, ,139.89,0,0,0,0,0,,48.84,101.17,45.91,112.78,1439.8,0,0,0,4000,0,0,0
0.044,0.022,0.029,0.029,0,0, ,139.89,0,0,0,0,0,,48.84,101.17,46.89,112.75,1279.61,0,0,0,4000,0,59.58,0
0.022,0.051,0,0.022,0.007,0.029, ,139.83,0,0,0,0,0,,48.84,101.17,45.91,112.71,1439.8,0,0,0,4000,0,0,0
0.029,0.051,0.007,0.022,0,0, ,140.07,0,0,0,0,0,,50.79,101.1,46.89,112.71,1538.46,0,0,0,4000,0,0,0
0.051,0.051,0.044,0.022,0,0, ,140.24,0,0,0,0,0,,50.79,101.06,45.91,112.67,1279.61,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,140.47,0,0,0,0,0,,51.77,101.06,46.89,112.64,1439.8,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0, ,140.24,0,0,0,0,0,,50.79,100.99,45.91,112.67,1500.37,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0, ,139.89,0,0,0,0,0,,48.84,101.03,45.91,112.64,1439.8,0,0,0,4000,0,59.58,0
0.037,0.029,0.015,0.044,0,0, ,140.12,0,0,0,0,0,,47.86,100.95,45.91,112.53,1439.8,0,0,0,4000,0,0,0
0.037,0.029,0.015,0.037,0,0, ,140.24,0,0,0,0,0,,47.86,100.92,43.96,112.49,1385.1,0,0,0,4000,0,0,0
0.059,0.051,0.022,0.044,0,0, ,140.47,0,0,0,0,0,,49.82,100.95,43.96,112.45,1333.33,0,0,0,4000,0,0,0
0.007,0,0,0.037,0,0.029, ,139.95,0,0,0,0,0,,47.86,100.95,43.96,112.49,1333.33,0,0,0,4000,0,0,0
0.022,0.044,0,0.037,0,0, ,139.89,0,0,0,0,0,,46.89,100.92,45.91,112.42,1439.8,0,190.48,0,4000,0,59.58,0
0.015,0.044,0,0.029,0,0, ,139.83,0,0,0,0,0,,47.86,100.88,43.96,112.42,1279.61,0,0,0,4000,0,0,0
0.022,0.051,0,0.029,0,0.015, ,139.89,0,0,0,0,0,,47.86,100.92,43.96,112.45,1500.37,0,0,0,4000,0,0,0
0.051,0.022,0.044,0.037,0,0.015, ,140.07,0,0,0,0,0,,46.89,100.92,43.96,112.42,1166.3,0,0,0,4000,0,0,0
0.051,0.022,0.022,0.029,0,0, ,139.95,0,0,0,0,0,,49.82,100.95,45.91,112.42,1666.42,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0, ,140.01,0,0,0,0,0,,49.82,100.95,43.96,112.34,1500.37,0,0,0,4000,0,0,0
0.037,0.007,0,0.044,0.007,0.007, ,140.01,0,0,0,0,0,,49.82,100.95,45.91,112.34,1385.1,0,0,0,4000,0,59.58,0
0.051,0.051,0.037,0.044,0.007,0.029, ,139.89,0,0,0,0,0,,47.86,100.92,45.91,112.34,1500.37,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.029,0,0, ,139.83,0,0,0,0,0,,46.89,100.95,42.98,112.42,1439.8,0,0,0,4000,0,0,0
0.051,0.022,0.037,0.044,0,0, ,139.6,0,0,0,0,0,,49.82,100.88,42.98,112.31,1439.8,0,0,0,4000,0,0,0
0.044,0.051,0.037,0.037,0,0.029, ,139.43,0,0,0,0,0,,47.86,100.92,43.96,112.34,1230.77,0,0,0,4000,0,0,0
0.037,0,0.007,0.037,0,0, ,139.83,0,0,0,0,0,,46.89,100.88,43.96,112.34,1600,0,0,0,4000,0,0,0
0.037,0,0,0.037,0.007,0, ,139.83,0,0,0,0,0,,50.79,100.88,42.98,112.42,1439.8,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0, ,139.49,0,0,0,0,0,,52.75,100.88,45.91,112.42,1439.8,0,0,0,4000,0,0,0
0.007,0,0,0.037,0,0, ,139.49,0,0,0,0,0,,49.82,100.92,43.96,112.42,1279.61,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0, ,139.49,0,0,0,0,0,,50.79,100.95,43.96,112.45,1600,0,0,0,4000,0,59.58,0
0.022,0,0,0.037,0,0, ,139.49,0,0,0,0,0,,47.86,100.99,45.91,112.53,1279.61,0,0,0,4000,0,0,0
0.051,0,0.029,0.037,0,0, ,140.01,0,0,0,0,0,,47.86,101.1,47.86,112.6,1500.37,0,0,0,4000,0,0,0
0.066,0.007,0.044,0.029,0,0.015, ,139.72,0,0,0,0,0,,48.84,101.06,47.86,112.64,1439.8,0,0,0,4000,0,0,0
0.029,0.051,0.015,0.022,0,0, ,139.37,0,0,0,0,0,,48.84,101.17,47.86,112.67,1385.1,0,0,0,4000,0,0,0
0.037,0.051,0.022,0.029,0,0, ,139.14,0,0,0,0,0,,50.79,101.14,46.89,112.67,1439.8,0,0,0,4000,0,0,0
0.044,0.022,0.029,0.029,0,0, ,139.37,0,0,0,0,0,,51.77,101.14,46.89,112.64,1385.1,0,0,0,4000,0,0,0
0.073,0.022,0.037,0.044,0,0, ,139.37,0,0,0,0,0,,48.84,101.06,47.86,112.64,1500.37,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0, ,139.31,0,0,0,0,0,,50.79,101.06,47.86,112.64,1279.61,0,0,0,4000,0,0,0
0.022,0.029,0,0.044,0,0, ,139.08,0,0,0,0,0,,50.79,101.1,46.89,112.67,1600,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.029,0,0, ,139.2,0,0,0,0,0,,48.84,101.14,49.82,112.67,1279.61,0,0,0,4000,0,0,0
0.066,0.044,0.044,0.037,0,0, ,139.72,0,0,0,0,0,,50.79,101.17,49.82,112.64,1439.8,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.022,0,0, ,139.83,0,0,0,0,0,,50.79,101.1,46.89,112.67,1230.77,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.037,0,0.015, ,140.01,0,0,0,0,0,,50.79,101.14,46.89,112.67,1230.77,0,0,0,4000,0,58.61,0
0.029,0,0,0.029,0,0, ,139.66,0,0,0,0,0,,48.84,101.1,46.89,112.64,1385.1,0,0,0,4000,0,0,0
0.015,0,0,0.029,0,0, ,139.72,0,0,0,0,0,,51.77,101.14,45.91,112.64,1600,0,0,0,4000,0,0,0
0.029,0.044,0.015,0.029,0,0, ,139.66,0,0,0,0,0,,48.84,101.1,46.89,112.6,1230.77,0,0,0,4000,0,0,0
0.015,0.044,0,0.029,0,0, ,139.6,0,0,0,0,0,,47.86,101.1,43.96,112.64,1385.1,0,0,0,4000,0,0,0
0.051,0.051,0.044,0.037,0,0.029, ,139.49,0,0,0,0,0,,48.84,101.1,45.91,112.67,1439.8,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.029,0,0, ,139.43,0,0,0,0,0,,45.91,101.1,46.89,112.67,1385.1,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.037,0,0, ,139.72,0,0,0,0,0,,47.86,101.06,46.89,112.6,1279.61,0,0,0,4000,0,0,0
0.044,0.051,0.037,0.022,0,0, ,139.78,0,0,0,0,0,,45.91,101.1,46.89,112.64,1333.33,0,0,0,4000,0,58.61,0
0.059,0.051,0.037,0.037,0,0, ,139.89,0,0,0,0,0,,45.91,101.1,46.89,112.64,1439.8,0,0,0,4000,0,0,0
0.051,0.051,0.015,0.029,0,0, ,140.18,0,0,0,0,0,,47.86,101.06,46.89,112.64,1600,0,0,0,4000,0,0,0
0.066,0.051,0.044,0.037,0,0, ,140.3,0,0,0,0,0,,47.86,101.1,46.89,112.6,1500.37,0,0,0,4000,0,0,0
0.044,0.051,0.015,0.022,0,0, ,140.07,0,0,0,0,0,,48.84,101.06,45.91,112.6,1230.77,0,0,0,4000,0,0,0
0.051,0,0.015,0.029,0,0, ,140.18,0,0,0,0,0,,50.79,101.06,45.91,112.6,1279.61,0,0,0,4000,0,0,0
0.051,0,0.022,0.029,0,0, ,140.12,0,0,0,0,0,,50.79,101.1,43.96,112.6,1230.77,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0, ,140.18,0,0,0,0,0,,50.79,101.14,45.91,112.6,1439.8,0,0,0,4000,0,0,0
0.044,0,0.007,0.044,0,0, ,140.24,0,0,0,0,0,,47.86,101.06,43.96,112.6,1385.1,0,0,0,4000,0,0,0
0.037,0,0.007,0.044,0,0, ,140.47,0,0,0,0,0,,50.79,101.1,45.91,112.56,1385.1,0,0,0,4000,0,0,0
0.059,0.022,0.044,0.051,0.007,0.029, ,140.41,0,0,0,0,0,,48.84,101.1,45.91,112.56,1333.33,0,0,0,4000,0,0,0
0.022,0.007,0,0.044,0,0.007, ,140.64,0,0,0,0,0,,51.77,101.06,45.91,112.6,1439.8,0,0,0,4000,0,0,0
0.044,0.007,0.007,0.044,0,0.015, ,140.82,0,0,0,0,0,,50.79,100.99,45.91,112.6,1600,0,0,0,4000,0,0,0
0.037,0.007,0,0.037,0,0.015, ,140.87,0,0,0,0,0,,50.79,101.1,46.89,112.56,1184.86,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.044,0.007,0.015, ,140.64,0,0,0,0,0,,50.79,101.06,43.96,112.56,1385.1,0,0,0,4000,0,0,0
0.051,0.022,0.044,0.029,0,0, ,140.18,0,0,0,0,0,,48.84,101.1,43.96,112.56,1230.77,0,0,0,4000,0,0,0
0.059,0,0.015,0.044,0,0, ,140.18,0,0,0,0,0,,51.77,101.06,45.91,112.56,1385.1,0,0,0,4000,0,0,0
0.015,0.044,0,0.029,0,0, ,139.43,0,0,0,0,0,,48.84,101.06,43.96,112.53,1439.8,0,0,0,4000,0,0,0
0.029,0.051,0.007,0.037,0,0, ,139.14,0,0,0,0,0,,48.84,101.06,43.96,112.49,1439.8,0,0,0,4000,0,0,0
0.029,0.051,0.015,0.022,0,0, ,139.31,0,0,0,0,0,,48.84,101.03,45.91,112.53,1439.8,0,0,0,4000,0,0,0
0.022,0.044,0,0.044,0,0.015, ,139.31,0,0,0,0,0,,50.79,101.06,45.91,112.56,1439.8,0,0,0,4000,0,0,0
0.037,0.044,0.029,0.037,0,0, ,139.95,0,0,0,0,0,,50.79,101.06,45.91,112.56,1230.77,0,0,0,4000,0,0,0
0.044,0.044,0.022,0.022,0,0, ,140.01,0,0,0,0,0,,48.84,101.06,45.91,112.56,1385.1,0,0,0,4000,0,0,0
0.029,0,0,0.044,0,0.007, ,140.07,0,0,0,0,0,,47.86,100.99,43.96,112.45,1666.42,0,0,0,4000,0,0,0
0.051,0.007,0.029,0.022,0,0, ,139.78,0,0,0,0,0,,50.79,101.06,46.89,112.53,1385.1,0,0,0,4000,0,0,0
0.051,0.007,0.037,0.037,0,0, ,139.72,0,0,0,0,0,,48.84,101.03,45.91,112.49,1500.37,0,0,0,4000,0,0,0
0.051,0.022,0.044,0.029,0,0.007, ,139.43,0,0,0,0,0,,51.77,101.06,45.91,112.56,1230.77,0,0,0,4000,0,0,0
0.044,0.081,0.022,0.037,0.007,0.029, ,139.2,0,0,0,0,0,,48.84,101.06,46.89,112.45,1600,0,0,0,4000,0,0,0
0.037,0.051,0.015,0.029,0,0, ,139.14,0,0,0,0,0,,50.79,101.06,45.91,112.53,1279.61,0,0,0,4000,0,0,0
0.066,0.051,0.037,0.037,0,0.007, ,139.55,0,0,0,0,0,,51.77,101.03,43.96,112.45,1279.61,0,200.24,0,4000,0,0,0
0.059,0.051,0.037,0.037,0,0.015, ,139.66,0,0,0,0,0,,49.82,100.99,42.98,112.45,1279.61,0,0,0,4000,0,0,0
0.066,0.051,0.037,0.037,0,0.015, ,139.83,0,0,0,0,0,,51.77,101.06,46.89,112.45,1279.61,0,0,0,4000,0,0,0
0.044,0.051,0.007,0.037,0,0.015, ,139.78,0,0,0,0,0,,48.84,101.03,45.91,112.49,1230.77,0,0,0,4000,0,0,0
0.037,0,0.007,0.044,0,0.029, ,139.72,0,0,0,0,0,,51.77,101.06,47.86,112.45,1439.8,0,0,0,4000,0,0,0
0.037,0,0.015,0.044,0,0.007, ,139.66,0,0,0,0,0,,50.79,100.99,46.89,112.49,1279.61,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0, ,139.08,0,0,0,0,0,,50.79,100.99,47.86,112.49,1279.61,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,139.08,0,0,0,0,0,,48.84,101.03,47.86,112.49,1439.8,0,0,0,4000,0,0,0
0.015,0,0,0.022,0,0, ,139.08,0,0,0,0,0,,50.79,101.03,49.82,112.49,1439.8,0,0,0,4000,0,0,0
0.037,0.029,0,0.037,0,0.029, ,139.08,0,0,0,0,0,,47.86,100.99,49.82,112.45,1500.37,0,0,0,4000,0,0,0
0.029,0.051,0.015,0.022,0,0.015, ,139.26,0,0,0,0,0,,48.84,101.06,47.86,112.49,1385.1,0,0,0,4000,0,0,0
0.037,0.051,0.007,0.029,0.007,0, ,139.08,0,0,0,0,0,,48.84,101.03,50.79,112.45,1500.37,0,0,0,4000,0,0,0
0.051,0.007,0.029,0.022,0,0, ,139.6,0,0,0,0,0,,48.84,101.03,49.82,112.45,1439.8,0,0,0,4000,0,0,0
0.051,0,0.029,0.037,0.007,0, ,139.55,0,0,0,0,0,,49.82,100.99,49.82,112.45,1500.37,0,0,0,4000,0,0,0
0.037,0.022,0.029,0.037,0,0.015, ,139.49,0,0,0,0,0,,47.86,100.99,49.82,112.45,1439.8,0,0,0,4000,0,0,0
0.022,0,0,0.037,0.007,0.015, ,139.14,0,0,0,0,0,,47.86,101.03,49.82,112.42,1500.37,0,0,0,4000,0,0,0
0.015,0,0,0.037,0,0, ,139.26,0,0,0,0,0,,49.82,100.95,47.86,112.42,1333.33,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0.007, ,139.2,0,0,0,0,0,,49.82,100.99,49.82,112.45,1279.61,0,0,0,4000,0,0,0
0.015,0.044,0,0.015,0,0, ,139.26,0,0,0,0,0,,47.86,100.99,47.86,112.45,1166.3,0,0,0,4000,0,0,0
0.015,0.044,0,0.022,0,0, ,139.43,0,0,0,0,0,,47.86,100.99,50.79,112.45,1385.1,0,190.48,0,4000,0,0,0
0.029,0.051,0.015,0.029,0,0.029, ,139.55,0,0,0,0,0,,49.82,100.95,47.86,112.42,1500.37,0,0,0,4000,0,0,0
0.029,0.051,0.007,0.044,0,0, ,139.83,0,0,0,0,0,,48.84,101.03,49.82,112.42,1279.61,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.022,0,0, ,139.66,0,0,0,0,0,,49.82,100.95,47.86,112.42,1217.09,0,0,0,4000,0,0,0
0.044,0.051,0.037,0.029,0,0, ,139.78,0,0,0,0,0,,50.79,101.03,47.86,112.45,1166.3,0,0,0,4000,0,0,0
0.015,0,0,0.037,0,0, ,139.31,0,0,0,0,0,,51.77,100.95,47.86,112.42,1500.37,0,0,0,4000,0,0,0
0.029,0.051,0.007,0.015,0,0, ,139.66,0,0,0,0,0,,50.79,100.95,47.86,112.42,1279.61,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.037,0,0, ,139.83,0,0,0,0,0,,51.77,100.95,47.86,112.38,1564.84,0,0,0,4000,0,61.54,0
0.051,0.022,0.037,0.015,0,0, ,140.07,0,0,0,0,0,,50.79,100.88,46.89,112.34,1333.33,0,0,0,4000,0,0,0
0.059,0.051,0.044,0.022,0,0, ,140.07,0,0,0,0,0,,47.86,100.88,47.86,112.34,1333.33,0,0,0,4000,0,0,0
0.029,0.051,0.015,0.029,0,0, ,139.89,0,0,0,0,0,,49.82,100.84,46.89,112.31,1279.61,0,0,0,4000,0,0,0
0.044,0.022,0.037,0.044,0,0.015, ,140.18,0,0,0,0,0,,50.79,100.88,46.89,112.27,1666.42,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.037,0.007,0.029, ,140.07,0,0,0,0,0,,49.82,100.81,46.89,112.27,1500.37,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.029,0,0, ,139.78,0,0,0,0,0,,50.79,100.84,47.86,112.23,1564.84,0,0,0,4000,0,60.56,0
0.022,0.051,0.044,0.029,0,0, ,139.43,0,0,0,0,0,,47.86,100.7,46.89,112.2,1439.8,0,0,0,4000,0,0,0
0.037,0.051,0.037,0.029,0,0, ,139.78,0,0,0,0,0,,49.82,100.81,46.89,112.2,1500.37,0,0,0,4000,0,0,0
0.037,0.044,0.029,0.022,0,0, ,140.01,0,0,0,0,0,,46.89,100.73,45.91,112.16,1333.33,0,0,0,4000,0,0,0
0.059,0.022,0.037,0.037,0,0.015, ,140.01,0,0,0,0,0,,52.75,100.77,46.89,112.16,1279.61,0,0,0,4000,0,0,0
0.059,0.022,0.029,0.037,0.007,0.007, ,140.12,0,0,0,0,0,,50.79,100.7,46.89,112.09,1390.96,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.029,0,0, ,140.12,0,0,0,0,0,,47.86,100.7,45.91,112.05,1279.61,0,0,0,4000,0,0,0
0.066,0.051,0.037,0.044,0.007,0.029, ,140.18,0,0,0,0,0,,49.82,100.73,44.93,112.09,1564.84,0,0,0,4000,0,60.56,0
0.051,0.022,0.029,0.029,0,0, ,139.95,0,0,0,0,0,,50.79,100.77,45.91,112.12,1333.33,0,0,0,4000,0,0,0
0.051,0.022,0.037,0.029,0.007,0.007, ,139.95,0,0,0,0,0,,50.79,100.73,46.89,112.05,1500.37,0,0,0,4000,0,0,0
0.037,0,0,0.044,0,0.029, ,140.07,0,0,0,0,0,,50.79,100.7,46.89,112.09,1333.33,0,0,0,4000,0,0,0
0.037,0,0,0.044,0,0.029, ,139.95,0,0,0,0,0,,50.79,100.7,45.91,112.12,1390.96,0,0,0,4000,0,0,0
0.007,0,0,0.037,0.007,0.007, ,139.72,0,0,0,0,0,,49.82,100.66,44.93,112.01,1390.96,0,0,0,4000,0,0,0
0.007,0,0,0.022,0,0, ,139.26,0,0,0,0,0,,47.86,100.66,45.91,112.05,1279.61,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0.007, ,139.26,0,0,0,0,0,,49.82,100.66,42.98,112.01,1564.84,0,0,0,4000,0,0,0
0.015,0,0,0.029,0,0, ,139.43,0,0,0,0,0,,50.79,100.7,45.91,112.09,1120.39,0,0,0,4000,0,0,0
0.029,0,0,0.044,0,0, ,139.08,0,0,0,0,0,,47.86,100.62,44.93,112.01,1217.09,0,0,0,4000,0,0,0
0.015,0.044,0,0.029,0,0.015, ,139.26,0,0,0,0,0,,46.89,100.73,45.91,112.09,1279.61,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.044,0,0.029, ,139.2,0,0,0,0,0,,50.79,100.62,45.91,112.05,1564.84,0,0,0,4000,0,0,0
0.015,0.044,0,0.029,0,0, ,139.14,0,0,0,0,0,,50.79,100.77,45.91,112.16,1166.3,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0, ,139.26,0,0,0,0,0,,50.79,100.73,45.91,112.16,1333.33,0,0,0,4000,0,0,0
0.007,0.044,0,0.022,0,0, ,139.26,0,0,0,0,0,,49.82,100.84,46.89,112.23,1279.61,0,0,0,4000,0,0,0
0.051,0.022,0.007,0.044,0,0.015, ,139.66,0,0,0,0,0,,50.79,100.95,46.89,112.23,1564.84,0,0,0,4000,0,0,0
0.051,0.051,0.007,0.037,0,0, ,139.83,0,0,0,0,0,,50.79,100.92,46.89,112.34,1166.3,0,0,0,4000,0,0,0
0.059,0.022,0.037,0.029,0,0.029, ,139.83,0,0,0,0,0,,49.82,100.92,47.86,112.31,1500.37,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,139.26,0,0,0,0,0,,47.86,100.88,45.91,112.27,1279.61,0,0,0,4000,0,0,0
0.015,0.029,0,0.022,0,0, ,139.26,0,0,0,0,0,,50.79,100.92,47.86,112.31,1279.61,0,0,0,4000,0,0,0
0.037,0.051,0.015,0.022,0,0, ,139.31,0,0,0,0,0,,47.86,100.92,46.89,112.31,1333.33,0,0,0,4000,0,0,0
0.037,0,0,0.029,0,0.007, ,139.6,0,0,0,0,0,,50.79,100.88,46.89,112.38,1500.37,0,0,0,4000,0,0,0
0.037,0,0,0.037,0.007,0.007, ,139.83,0,0,0,0,0,,49.82,100.84,45.91,112.23,1390.96,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0, ,139.6,0,0,0,0,0,,50.79,100.84,47.86,112.27,1333.33,0,0,0,4000,0,0,0
0.044,0,0,0.044,0.007,0.029, ,139.72,0,0,0,0,0,,49.82,100.88,46.89,112.23,1390.96,0,0,0,4000,0,0,0
0.044,0.007,0,0.037,0.007,0.029, ,139.78,0,0,0,0,0,,50.79,100.88,46.89,112.27,1390.96,0,0,0,4000,0,0,0
0.051,0.081,0.015,0.037,0,0.029, ,139.66,0,0,0,0,0,,50.79,100.84,47.86,112.27,1500.37,0,0,0,4000,0,0,0
0.044,0.007,0.029,0.029,0,0, ,139.83,0,0,0,0,0,,50.79,100.84,46.89,112.27,1439.8,0,0,0,4000,0,0,0
0.059,0.022,0.029,0.044,0,0, ,139.72,0,0,0,0,0,,50.79,100.84,47.86,112.2,1333.33,0,181.68,0,4000,0,0,0
0.044,0.051,0.022,0.029,0,0, ,139.43,0,0,0,0,0,,50.79,100.84,46.89,112.23,1439.8,0,0,0,4000,0,0,0
0.029,0.044,0,0.029,0,0.015, ,139.26,0,0,0,0,0,,50.79,100.88,46.89,112.27,1500.37,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.022,0,0, ,139.72,0,0,0,0,0,,52.75,100.88,45.91,112.27,1279.61,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.022,0,0, ,139.43,0,0,0,0,0,,53.72,100.88,46.89,112.31,1333.33,0,0,0,4000,0,0,0
0.044,0.051,0.037,0.029,0,0.029, ,139.55,0,0,0,0,0,,53.72,100.84,46.89,112.23,1564.84,0,0,0,4000,0,0,0
0.037,0.051,0.022,0.029,0,0, ,139.55,0,0,0,0,0,,52.75,100.84,47.86,112.23,1279.61,0,0,0,4000,0,0,0
0.029,0.051,0.044,0.037,0,0, ,139.31,0,0,0,0,0,,52.75,100.77,43.96,112.23,1564.84,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.029,0,0, ,139.37,0,0,0,0,0,,50.79,100.81,45.91,112.27,1279.61,0,0,0,4000,0,60.56,0
0.066,0.051,0.044,0.037,0,0, ,139.72,0,0,0,0,0,,50.79,100.88,43.96,112.2,1333.33,0,0,0,4000,0,0,0
0.051,0.044,0.044,0.029,0,0.015, ,139.72,0,0,0,0,0,,50.79,100.84,45.91,112.2,1500.37,0,0,0,4000,0,0,0
0.051,0,0.015,0.051,0.007,0.015, ,139.83,0,0,0,0,0,,50.79,100.84,46.89,112.16,1333.33,0,0,0,4000,0,0,0
0.051,0,0.022,0.029,0,0.007, ,139.89,0,0,0,0,0,,52.75,100.84,45.91,112.23,1390.96,0,0,0,4000,0,0,0
0.059,0.051,0.051,0.044,0,0.015, ,139.89,0,0,0,0,0,,52.75,100.84,46.89,112.23,1500.37,0,0,0,4000,0,0,0
0.037,0.007,0.015,0.029,0.007,0.029, ,140.01,0,0,0,0,0,,52.75,100.84,45.91,112.23,1333.33,0,0,0,4000,0,0,0
0.044,0.051,0.037,0.029,0,0, ,139.66,0,0,0,0,0,,52.75,100.88,46.89,112.23,1333.33,0,0,0,4000,0,0,0
0.051,0.051,0.044,0.022,0,0, ,139.49,0,0,0,0,0,,50.79,100.88,46.89,112.2,1333.33,0,0,0,4000,0,0,0
0.044,0.022,0,0.022,0,0, ,139.89,0,0,0,0,0,,50.79,100.88,47.86,112.2,1500.37,0,0,0,4000,0,0,0
0.022,0.022,0,0.037,0,0.015, ,139.95,0,0,0,0,0,,50.79,100.84,46.89,112.23,1333.33,0,0,0,4000,0,0,0
0.022,0.022,0,0.029,0,0, ,140.07,0,0,0,0,0,,50.79,100.88,47.86,112.23,1500.37,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.044,0,0.022, ,140.18,0,0,0,0,0,,49.82,100.81,47.86,112.2,1390.96,0,0,0,4000,0,0,0
0.037,0.051,0.015,0.037,0,0, ,140.18,0,0,0,0,0,,50.79,100.84,47.86,112.2,1439.8,0,0,0,4000,0,0,0
0.051,0,0.022,0.044,0,0, ,140.18,0,0,0,0,0,,49.82,100.81,47.86,112.16,1076.43,0,0,0,4000,0,0,0
0.029,0,0.015,0.037,0,0.007, ,140.35,0,0,0,0,0,,50.79,100.81,47.86,112.12,1120.39,0,0,0,4000,0,0,0
0.051,0.007,0.029,0.044,0,0, ,139.95,0,0,0,0,0,,50.79,100.77,45.91,112.12,1333.33,0,0,0,4000,0,59.58,0
0.044,0,0.022,0.022,0,0, ,139.89,0,0,0,0,0,,49.82,100.81,47.86,112.16,1279.61,0,0,0,4000,0,0,0
0.051,0.022,0.029,0.037,0.007,0, ,139.66,0,0,0,0,0,,50.79,100.84,46.89,112.12,1500.37,0,200.24,0,4000,0,0,0
0.044,0.051,0.029,0.037,0,0, ,139.72,0,0,0,0,0,,49.82,100.81,46.89,112.12,1279.61,0,0,0,4000,0,0,0
0.051,0.051,0.015,0.044,0,0.015, ,139.78,0,0,0,0,0,,49.82,100.84,46.89,112.12,1439.8,0,190.48,0,4000,0,59.58,0
0.015,0,0,0.022,0,0, ,139.95,0,0,0,0,0,,50.79,100.73,46.89,112.12,1279.61,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0, ,140.12,0,0,0,0,0,,49.82,100.84,46.89,112.12,1279.61,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.015,0,0, ,140.35,0,0,0,0,0,,49.82,100.77,46.89,112.16,1279.61,0,0,0,4000,0,0,0
0.029,0.022,0.022,0.022,0,0, ,140.3,0,0,0,0,0,,50.79,100.77,46.89,112.12,1230.77,0,0,0,4000,0,0,0
0.044,0,0.022,0.044,0,0, ,140.24,0,0,0,0,0,,47.86,100.77,45.91,112.12,1500.37,0,0,0,4000,0,0,0
0.029,0,0.015,0.029,0,0, ,140.07,0,0,0,0,0,,50.79,100.81,46.89,112.12,1230.77,0,0,0,4000,0,0,0
0.037,0,0,0.044,0,0, ,139.89,0,0,0,0,0,,50.79,100.73,46.89,112.09,1120.39,0,0,0,4000,0,0,0
0.044,0.022,0.029,0.029,0,0, ,139.95,0,0,0,0,0,,49.82,100.84,46.89,112.12,1230.77,0,0,0,4000,0,0,0
0.051,0.022,0.044,0.037,0,0.007, ,139.89,0,0,0,0,0,,47.86,100.77,46.89,112.09,1385.1,0,0,0,4000,0,0,0
0.044,0.051,0.015,0.029,0,0.029, ,139.78,0,0,0,0,0,,49.82,100.77,48.84,112.09,1333.33,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.037,0,0, ,139.66,0,0,0,0,0,,50.79,100.77,48.84,112.09,1439.8,0,0,0,4000,0,59.58,0
0.015,0.029,0,0.007,0,0, ,139.37,0,0,0,0,0,,49.82,100.73,45.91,112.12,1279.61,0,0,0,4000,0,0,0
0.051,0.022,0.044,0.051,0,0, ,139.78,0,0,0,0,0,,49.82,100.81,49.82,112.16,1230.77,0,0,0,4000,0,59.58,0
0.051,0.007,0.037,0.029,0,0.015, ,139.78,0,0,0,0,0,,49.82,100.73,48.84,112.09,1385.1,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.029,0,0.029, ,139.78,0,0,0,0,0,,50.79,100.77,47.86,112.12,1385.1,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.029,0,0, ,139.72,0,0,0,0,0,,49.82,100.73,46.89,112.09,1230.77,0,0,0,4000,0,0,0
0,0,0,0.015,0,0, ,139.83,0,0,0,0,0,,50.79,100.73,46.89,112.12,1184.86,0,0,0,4000,0,0,0
0.029,0.044,0,0.029,0,0, ,140.18,0,0,0,0,0,,49.82,100.73,46.89,112.05,1230.77,0,0,0,4000,0,0,0
0.044,0.022,0.037,0.022,0,0, ,140.53,0,0,0,0,0,,50.79,100.81,46.89,112.09,1333.33,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.037,0,0.007, ,140.18,0,0,0,0,0,,49.82,100.73,49.82,112.01,1439.8,0,0,0,4000,0,0,0
0.022,0.044,0,0.015,0,0, ,139.78,0,0,0,0,0,,47.86,100.7,48.84,112.09,1076.43,0,0,0,4000,0,0,0
0.037,0.051,0,0.037,0,0, ,139.49,0,0,0,0,0,,49.82,100.73,48.84,112.09,1184.86,0,0,0,4000,0,0,0
0.051,0.022,0.022,0.044,0,0, ,139.66,0,0,0,0,0,,49.82,100.77,48.84,112.05,1333.33,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.044,0,0.029, ,139.49,0,0,0,0,0,,49.82,100.73,49.82,112.05,1439.8,0,0,0,4000,0,0,0
0.029,0,0,0.022,0,0, ,139.83,0,0,0,0,0,,50.79,100.73,49.82,112.05,1333.33,0,0,0,4000,0,0,0
0.044,0,0,0.051,0,0.029, ,139.95,0,0,0,0,0,,52.75,100.73,50.79,112.05,1230.77,0,0,0,4000,0,0,0
0.037,0.007,0.007,0.044,0,0.015, ,139.72,0,0,0,0,0,,49.82,100.73,50.79,112.05,1037.36,0,0,0,4000,0,59.58,0
0.044,0.051,0.022,0.029,0,0, ,139.66,0,0,0,0,0,,44.93,100.7,48.84,112.05,1385.1,0,0,0,4000,0,58.61,0
0.051,0.051,0.044,0.022,0,0, ,139.95,0,0,0,0,0,,42,100.66,44.93,112.01,1184.86,0,0,0,4000,0,0,0
0.051,0.022,0.029,0.029,0,0, ,140.01,0,0,0,0,0,,44.93,100.7,45.91,112.05,1285.47,0,0,0,4000,0,0,0
0.044,0,0,0.037,0,0.007, ,139.83,0,0,0,0,0,,47.86,100.62,45.91,111.98,1184.86,0,0,0,4000,0,0,0
0.037,0,0.015,0.029,0,0, ,140.01,0,0,0,0,0,,49.82,100.62,48.84,112.01,1184.86,0,0,0,4000,0,0,0
0.059,0.022,0.037,0.037,0.007,0, ,139.89,0,0,0,0,0,,49.82,100.62,48.84,111.94,1333.33,0,0,0,4000,0,0,0
0.029,0.007,0.029,0.029,0,0.007, ,140.01,0,0,0,0,0,,52.75,100.59,49.82,111.94,1184.86,0,0,0,4000,0,0,0
0.044,0.022,0.029,0.029,0.007,0, ,139.89,0,0,0,0,0,,50.79,100.59,50.79,111.9,1333.33,0,0,0,4000,0,0,0
0.044,0.022,0.037,0.015,0,0, ,139.89,0,0,0,0,0,,50.79,100.55,48.84,111.87,1184.86,0,0,0,4000,0,0,0
0.037,0,0.015,0.044,0,0, ,140.01,0,0,0,0,0,,52.75,100.48,48.84,111.83,1385.1,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0, ,140.07,0,0,0,0,0,,53.72,100.51,48.84,111.79,1037.36,0,0,0,4000,0,0,0
0.051,0,0.029,0.044,0.007,0, ,139.95,0,0,0,0,0,,50.79,100.55,48.84,111.79,1385.1,0,0,0,4000,0,58.61,0
0.037,0,0.015,0.029,0,0, ,139.89,0,0,0,0,0,,50.79,100.51,48.84,111.79,1230.77,0,0,0,4000,0,0,0
0.037,0.022,0.022,0.029,0,0.007, ,139.83,0,0,0,0,0,,50.79,100.55,48.84,111.79,1333.33,0,0,0,4000,0,0,0
0.044,0.007,0.022,0.029,0,0, ,139.95,0,0,0,0,0,,50.79,100.48,46.89,111.72,1076.43,0,0,0,4000,0,0,0
0.015,0,0,0.037,0,0, ,139.95,0,0,0,0,0,,52.75,100.48,48.84,111.83,1184.86,0,0,0,4000,0,0,0
0.015,0.029,0.007,0.029,0,0.007, ,139.78,0,0,0,0,0,,47.86,100.44,50.79,111.76,1076.43,0,0,0,4000,0,0,0
0.022,0.044,0,0.022,0,0, ,139.83,0,0,0,0,0,,49.82,100.48,50.79,111.79,1285.47,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.044,0.007,0, ,140.3,0,0,0,0,0,,47.86,100.4,52.75,111.68,1230.77,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.015,0,0, ,140.35,0,0,0,0,0,,47.86,100.48,53.72,111.76,1142.86,0,0,0,4000,0,0,0
0.044,0.022,0.029,0.044,0.007,0.007, ,140.59,0,0,0,0,0,,49.82,100.44,53.72,111.76,1184.86,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,140.35,0,0,0,0,0,,50.79,100.44,52.75,111.72,1037.36,0,0,0,4000,0,0,0
0.059,0.007,0.029,0.044,0,0.022, ,140.24,0,0,0,0,0,,52.75,100.4,52.75,111.65,1184.86,0,200.24,0,4000,0,59.58,0
0.029,0.007,0.015,0.037,0,0, ,140.24,0,0,0,0,0,,52.75,100.48,49.82,111.72,1333.33,0,0,0,4000,0,0,0
0.044,0,0.015,0.037,0,0, ,140.18,0,0,0,0,0,,49.82,100.48,49.82,111.72,1385.1,0,0,0,4000,0,0,0
0.037,0,0.015,0.029,0,0, ,140.07,0,0,0,0,0,,49.82,100.48,48.84,111.79,1184.86,0,0,0,4000,0,0,0
0.037,0,0.007,0.029,0,0, ,140.07,0,0,0,0,0,,52.75,100.44,48.84,111.72,1000.24,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.029,0,0, ,139.83,0,0,0,0,0,,49.82,100.4,48.84,111.68,1285.47,0,0,0,4000,0,0,0
0.029,0.044,0,0.022,0,0, ,139.66,0,0,0,0,0,,47.86,100.48,48.84,111.72,1184.86,0,0,0,4000,0,0,0
0.051,0.051,0.044,0.037,0,0, ,139.72,0,0,0,0,0,,47.86,100.48,46.89,111.72,1000.24,0,0,0,4000,0,0,0
0.029,0.051,0.015,0.037,0,0, ,139.6,0,0,0,0,0,,47.86,100.55,46.89,111.83,1285.47,0,0,0,4000,0,0,0
0.029,0.051,0.007,0.037,0,0, ,139.55,0,0,0,0,0,,46.89,100.66,48.84,111.94,1285.47,0,0,0,4000,0,59.58,0
0.037,0.051,0.037,0.022,0,0, ,139.72,0,0,0,0,0,,49.82,100.66,46.89,112.01,1285.47,0,0,0,4000,0,0,0
0.037,0.007,0.015,0.044,0.007,0.007, ,139.83,0,0,0,0,0,,47.86,100.7,48.84,111.94,1230.77,0,0,0,4000,0,0,0
0.037,0.051,0.022,0.029,0,0, ,139.66,0,0,0,0,0,,47.86,100.7,46.89,112.05,1142.86,0,0,0,4000,0,0,0
0.029,0.044,0.015,0.037,0,0.007, ,139.49,0,0,0,0,0,,50.79,100.7,46.89,112.01,1333.33,0,0,0,4000,0,0,0
