.
0.015,0.044,0,0.037,0,0, ,139.37,0,0,0,0,0,,49.82,100.7,46.89,112.01,1184.86,0,0,0,4000,0,0,0
0.029,0.044,0.015,0.037,0,0, ,139.37,0,0,0,0,0,,47.86,100.7,48.84,112.01,1285.47,0,181.68,0,4000,0,0,0
0.029,0.029,0.007,0.037,0,0.015, ,139.14,0,0,0,0,0,,47.86,100.66,45.91,111.98,1142.86,0,0,0,4000,0,0,0
0.044,0,0.015,0.044,0,0.022, ,139.66,0,0,0,0,0,,50.79,100.7,48.84,111.94,1142.86,0,0,0,4000,0,0,0
0.044,0.051,0.037,0.022,0,0, ,139.49,0,0,0,0,0,,46.89,100.7,46.89,112.01,1037.36,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.08,0,0,0,0,0,,47.86,100.66,46.89,112.01,1285.47,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.029,0,0.029, ,139.43,0,0,0,0,0,,47.86,100.66,48.84,111.94,1184.86,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.029,0,0.015, ,139.49,0,0,0,0,0,,50.79,100.7,48.84,111.94,1333.33,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.044,0,0.029, ,139.6,0,0,0,0,0,,52.75,100.66,45.91,111.94,1142.86,0,0,0,4000,0,59.58,0
0.029,0.007,0.022,0.029,0,0, ,139.78,0,0,0,0,0,,47.86,100.7,46.89,111.98,1184.86,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.059,0,0.029, ,139.55,0,0,0,0,0,,46.89,100.66,46.89,111.98,1142.86,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.037,0.007,0, ,139.72,0,0,0,0,0,,46.89,100.7,46.89,111.98,1285.47,0,0,0,4000,0,0,0
0.044,0.051,0.037,0.044,0.007,0, ,139.83,0,0,0,0,0,,46.89,100.62,48.84,111.98,1184.86,0,0,0,4000,0,59.58,0
0.029,0.051,0.007,0.037,0,0, ,139.78,0,0,0,0,0,,47.86,100.66,45.91,111.94,1333.33,0,0,0,4000,0,0,0
0.022,0.051,0.044,0.044,0,0.029, ,139.6,0,0,0,0,0,,47.86,100.66,48.84,112.01,1285.47,0,0,0,4000,0,58.61,0
0.022,0,0,0.029,0,0.029, ,139.95,0,0,0,0,0,,49.82,100.62,45.91,111.94,1037.36,0,0,0,4000,0,0,0
0.044,0.022,0.037,0.037,0,0.015, ,140.12,0,0,0,0,0,,49.82,100.7,48.84,111.98,1333.33,0,0,0,4000,0,58.61,0
0.044,0.051,0.044,0.037,0,0.029, ,139.95,0,0,0,0,0,,50.79,100.62,46.89,111.9,1000.24,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.037,0,0, ,140.01,0,0,0,0,0,,52.75,100.7,48.84,111.94,1285.47,0,0,0,4000,0,0,0
0.066,0.051,0.037,0.044,0,0.029, ,139.83,0,0,0,0,0,,49.82,100.62,49.82,111.9,1285.47,0,0,0,4000,0,0,0
0.029,0.044,0.007,0.037,0,0, ,139.6,0,0,0,0,0,,47.86,100.66,49.82,111.9,1184.86,0,0,0,4000,0,58.61,0
0.044,0.022,0.037,0.037,0,0, ,140.01,0,0,0,0,0,,52.75,100.66,46.89,111.9,1037.36,0,0,0,4000,0,0,0
0.044,0.051,0,0.029,0,0, ,139.95,0,0,0,0,0,,50.79,100.7,50.79,111.94,1184.86,0,0,0,4000,0,0,0
0.051,0.081,0.037,0.044,0.007,0.022, ,139.83,0,0,0,0,0,,49.82,100.62,50.79,111.87,1037.36,0,0,0,4000,0,0,0
0.037,0.022,0.037,0.029,0,0, ,139.83,0,0,0,0,0,,49.82,100.66,50.79,111.87,1285.47,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.029,0,0, ,140.18,0,0,0,0,0,,49.82,100.62,50.79,111.87,1285.47,0,0,0,4000,0,0,0
0.029,0.022,0.022,0.044,0,0, ,140.3,0,0,0,0,0,,50.79,100.62,50.79,111.87,1142.86,0,0,0,4000,0,0,0
0.044,0.007,0.037,0.029,0,0, ,140.24,0,0,0,0,0,,50.79,100.62,50.79,111.87,1333.33,0,0,0,4000,0,0,0
0.029,0.007,0.015,0.029,0,0.015, ,140.24,0,0,0,0,0,,50.79,100.62,50.79,111.9,1037.36,0,0,0,4000,0,0,0
0.044,0.051,0.037,0.044,0,0, ,139.89,0,0,0,0,0,,50.79,100.62,50.79,111.9,1184.86,0,0,0,4000,0,0,0
0.044,0.051,0.044,0.044,0,0, ,139.95,0,0,0,0,0,,50.79,100.59,49.82,111.83,1184.86,0,190.48,0,4000,0,0,0
0.044,0.051,0.044,0.051,0,0, ,139.95,0,0,0,0,0,,50.79,100.7,52.75,111.87,1184.86,0,0,0,4000,0,0,0
0.037,0.051,0.044,0.044,0,0, ,139.83,0,0,0,0,0,,50.79,100.59,49.82,111.9,1037.36,0,0,0,4000,0,0,0
0.022,0,0,0.044,0,0.029, ,140.01,0,0,0,0,0,,50.79,100.62,50.79,111.83,1000.24,0,0,0,4000,0,0,0
0.015,0,0,0.059,0,0.029, ,139.83,0,0,0,0,0,,49.82,100.59,50.79,111.83,1184.86,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.55,0,0,0,0,0,,50.79,100.62,50.79,111.9,1000.24,0,0,0,4000,0,0,0
0.015,0,0,0.029,0,0, ,139.43,0,0,0,0,0,,50.79,100.59,49.82,111.83,1142.86,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.022,0,0, ,139.78,0,0,0,0,0,,52.75,100.62,49.82,111.94,965.08,0,0,0,4000,0,0,0
0.037,0.022,0.037,0.044,0,0.007, ,139.78,0,0,0,0,0,,52.75,100.62,52.75,111.83,1184.86,0,0,0,4000,0,0,0
0.029,0.007,0.007,0.037,0,0.015, ,139.89,0,0,0,0,0,,50.79,100.62,50.79,111.87,1103.79,0,0,0,4000,0,0,0
0.044,0.051,0.044,0.044,0.007,0.015, ,139.95,0,0,0,0,0,,52.75,100.66,50.79,111.83,1076.43,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.044,0,0.015, ,139.78,0,0,0,0,0,,53.72,100.59,50.79,111.87,1103.79,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.037,0,0.015, ,139.78,0,0,0,0,0,,52.75,100.66,50.79,111.83,1000.24,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.044,0.007,0.029, ,139.83,0,0,0,0,0,,50.79,100.59,48.84,111.87,1184.86,0,0,0,4000,0,0,0
0.044,0.051,0.044,0.044,0.007,0.007, ,139.95,0,0,0,0,0,,52.75,100.62,50.79,111.83,1037.36,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0.029, ,139.49,0,0,0,0,0,,49.82,100.59,46.89,111.79,1037.36,0,0,0,4000,0,0,0
0.015,0.029,0,0.022,0,0, ,139.66,0,0,0,0,0,,49.82,100.62,46.89,111.83,1142.86,0,0,0,4000,0,0,0
0.022,0.029,0.007,0.044,0,0, ,139.6,0,0,0,0,0,,49.82,100.55,46.89,111.79,1037.36,0,0,0,4000,0,0,0
0.015,0.044,0.007,0.022,0,0, ,139.6,0,0,0,0,0,,47.86,100.59,46.89,111.83,1184.86,0,0,0,4000,0,0,0
0.022,0,0,0.044,0,0, ,139.55,0,0,0,0,0,,47.86,100.59,46.89,111.83,1184.86,0,0,0,4000,0,0,0
0.015,0.044,0.015,0.015,0,0, ,139.55,0,0,0,0,0,,47.86,100.59,48.84,111.83,1142.86,0,0,0,4000,0,0,0
0.037,0.051,0.044,0.037,0,0.007, ,139.72,0,0,0,0,0,,50.79,100.59,48.84,111.79,1184.86,0,0,0,4000,0,0,0
0.044,0.022,0.029,0.044,0,0.015, ,139.89,0,0,0,0,0,,49.82,100.62,49.82,111.83,1184.86,0,0,0,4000,0,0,0
0.051,0,0,0.044,0,0, ,139.66,0,0,0,0,0,,49.82,100.59,50.79,111.79,1184.86,0,0,0,4000,0,0,0
0.029,0.022,0.022,0.029,0,0, ,139.49,0,0,0,0,0,,50.79,100.59,50.79,111.76,1142.86,0,0,0,4000,0,0,0
0.044,0,0.007,0.044,0,0, ,139.78,0,0,0,0,0,,52.75,100.62,50.79,111.76,1037.36,0,0,0,4000,0,0,0
0.037,0,0,0.044,0,0.007, ,139.89,0,0,0,0,0,,52.75,100.55,50.79,111.76,1120.39,0,0,0,4000,0,0,0
0,0,0,0.044,0,0.029, ,139.26,0,0,0,0,0,,50.79,100.62,50.79,111.76,1142.86,0,0,0,4000,0,0,0
0.037,0.051,0.051,0.037,0,0.015, ,139.43,0,0,0,0,0,,52.75,100.55,49.82,111.79,1230.77,0,0,0,4000,0,0,0
0.007,0.029,0,0.029,0,0, ,139.37,0,0,0,0,0,,50.79,100.59,50.79,111.79,1037.36,0,0,0,4000,0,59.58,0
0.044,0.051,0.037,0.029,0,0, ,139.72,0,0,0,0,0,,50.79,100.55,49.82,111.76,1385.1,0,0,0,4000,0,0,0
0.015,0.044,0.015,0.037,0,0.015, ,139.43,0,0,0,0,0,,52.75,100.55,46.89,111.79,1037.36,0,0,0,4000,0,0,0
0.037,0.051,0.022,0.037,0,0, ,139.31,0,0,0,0,0,,50.79,100.55,49.82,111.76,1184.86,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0.029, ,139.83,0,0,0,0,0,,49.82,100.55,48.84,111.79,1037.36,0,0,0,4000,0,0,0
0.015,0,0,0.037,0,0, ,139.31,0,0,0,0,0,,50.79,100.51,48.84,111.76,1037.36,0,0,0,4000,0,0,0
0,0.029,0.007,0.022,0,0, ,139.31,0,0,0,0,0,,49.82,100.55,48.84,111.79,1037.36,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.66,0,0,0,0,0,,50.79,100.55,48.84,111.76,1076.43,0,0,0,4000,0,59.58,0
0,0.044,0,0.037,0,0, ,139.37,0,0,0,0,0,,49.82,100.55,45.91,111.76,1037.36,0,0,0,4000,0,0,0
0.015,0.051,0.037,0.029,0,0, ,139.31,0,0,0,0,0,,49.82,100.51,48.84,111.76,1439.8,0,0,0,4000,0,0,0
0.037,0.051,0.037,0.022,0,0, ,139.78,0,0,0,0,0,,47.86,100.51,46.89,111.72,1230.77,0,0,0,4000,0,0,0
0.044,0.051,0.037,0.029,0,0, ,139.72,0,0,0,0,0,,47.86,100.51,46.89,111.68,1230.77,0,181.68,0,4000,0,0,0
0.044,0.051,0.037,0.037,0,0, ,139.6,0,0,0,0,0,,47.86,100.4,46.89,111.65,1184.86,0,0,0,4000,0,0,0
0.029,0.022,0.022,0.029,0,0, ,139.6,0,0,0,0,0,,49.82,100.44,48.84,111.61,1184.86,0,0,0,4000,0,0,0
0.044,0.051,0.044,0.037,0,0, ,139.55,0,0,0,0,0,,49.82,100.44,48.84,111.58,1120.39,0,0,0,4000,0,0,0
0.044,0.051,0.037,0.029,0,0, ,139.66,0,0,0,0,0,,50.79,100.44,49.82,111.58,1230.77,0,0,0,4000,0,0,0
0.029,0,0,0.044,0,0, ,139.72,0,0,0,0,0,,53.72,100.37,49.82,111.5,923.08,0,0,0,4000,0,0,0
0.044,0,0.007,0.037,0,0.015, ,139.6,0,0,0,0,0,,50.79,100.4,48.84,111.54,1120.39,0,0,0,4000,0,0,0
0.037,0.022,0.029,0.037,0,0.029, ,139.37,0,0,0,0,0,,52.75,100.37,48.84,111.5,1230.77,0,0,0,4000,0,0,0
0.029,0.022,0.022,0.037,0,0, ,139.78,0,0,0,0,0,,50.79,100.33,46.89,111.47,1184.86,0,0,0,4000,0,0,0
0.029,0.007,0.022,0.037,0.007,0.007, ,139.89,0,0,0,0,0,,52.75,100.33,45.91,111.43,1230.77,0,0,0,4000,0,0,0
0.022,0.007,0.015,0.029,0,0, ,139.83,0,0,0,0,0,,49.82,100.29,46.89,111.43,1120.39,0,0,0,4000,0,0,0
0.029,0.007,0.022,0.044,0,0.007, ,139.95,0,0,0,0,0,,52.75,100.29,44.93,111.43,1120.39,0,0,0,4000,0,0,0
0.044,0.022,0.037,0.037,0,0.022, ,139.95,0,0,0,0,0,,53.72,100.33,46.89,111.43,1076.43,0,0,0,4000,0,0,0
0.037,0.007,0.029,0.037,0,0, ,139.66,0,0,0,0,0,,53.72,100.33,48.84,111.47,1184.86,0,0,0,4000,0,0,0
0,0.051,0,0.037,0,0, ,139.55,0,0,0,0,0,,53.72,100.26,45.91,111.47,888.89,0,0,0,4000,0,0,0
0.007,0.044,0.007,0.037,0,0, ,139.55,0,0,0,0,0,,50.79,100.29,45.91,111.47,1230.77,0,0,0,4000,0,0,0
0.007,0.051,0.037,0.029,0,0, ,139.66,0,0,0,0,0,,52.75,100.29,46.89,111.47,1076.43,0,0,0,4000,0,0,0
0.022,0.007,0.015,0.022,0,0, ,140.35,0,0,0,0,0,,50.79,100.33,48.84,111.43,1076.43,0,0,0,4000,0,0,0
0.051,0.051,0.051,0.029,0,0, ,140.12,0,0,0,0,0,,52.75,100.29,49.82,111.39,1230.77,0,0,0,4000,0,0,0
0.015,0.029,0,0.029,0,0, ,139.95,0,0,0,0,0,,50.79,100.29,49.82,111.43,1037.36,0,0,0,4000,0,0,0
0.022,0.044,0.007,0.029,0.007,0, ,139.83,0,0,0,0,0,,50.79,100.22,48.84,111.43,1230.77,0,0,0,4000,0,0,0
0.022,0.044,0.007,0.007,0,0, ,139.83,0,0,0,0,0,,49.82,100.29,49.82,111.36,1076.43,0,0,0,4000,0,0,0
0.044,0.051,0.037,0.029,0,0, ,139.83,0,0,0,0,0,,50.79,100.26,50.79,111.43,1184.86,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.037,0,0, ,140.01,0,0,0,0,0,,49.82,100.37,49.82,111.54,1076.43,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.037,0,0, ,139.78,0,0,0,0,0,,49.82,100.4,49.82,111.61,1076.43,0,0,0,4000,0,0,0
0.022,0.044,0.007,0.022,0,0, ,139.83,0,0,0,0,0,,49.82,100.44,49.82,111.68,888.89,0,0,0,4000,0,0,0
0.029,0.044,0.007,0.037,0,0.007, ,139.72,0,0,0,0,0,,50.79,100.51,49.82,111.68,1230.77,0,0,0,4000,0,0,0
0.029,0.051,0.051,0.029,0,0.029, ,140.01,0,0,0,0,0,,52.75,100.48,49.82,111.68,1120.39,0,0,0,4000,0,0,0
0.029,0.007,0.015,0.022,0,0, ,140.24,0,0,0,0,0,,50.79,100.51,50.79,111.68,1076.43,0,0,0,4000,0,0,0
0.022,0,0.015,0.037,0,0, ,140.12,0,0,0,0,0,,50.79,100.51,49.82,111.65,1076.43,0,0,0,4000,0,0,0
0.029,0.022,0.022,0.037,0,0.007, ,140.41,0,0,0,0,0,,50.79,100.51,50.79,111.72,1230.77,0,0,0,4000,0,0,0
0.029,0.007,0.022,0.044,0,0.015, ,140.59,0,0,0,0,0,,50.79,100.4,50.79,111.58,1184.86,0,0,0,4000,0,0,0
0.022,0.007,0.022,0.029,0,0.015, ,140.59,0,0,0,0,0,,46.89,100.44,50.79,111.61,1037.36,0,0,0,4000,0,0,0
0.037,0.022,0.029,0.051,0.007,0, ,140.47,0,0,0,0,0,,50.79,100.44,50.79,111.61,1076.43,0,0,0,4000,0,0,0
0.029,0.022,0.029,0.022,0,0, ,140.24,0,0,0,0,0,,50.79,100.44,49.82,111.61,1076.43,0,0,0,4000,0,0,0
0.007,0,0,0.044,0,0.015, ,139.72,0,0,0,0,0,,49.82,100.44,48.84,111.58,1230.77,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0, ,140.12,0,0,0,0,0,,50.79,100.48,48.84,111.65,1076.43,0,0,0,4000,0,0,0
0.022,0.022,0.044,0.044,0,0.015, ,140.01,0,0,0,0,0,,50.79,100.48,50.79,111.68,1037.36,0,0,0,4000,0,59.58,0
0.022,0.051,0.029,0.022,0,0, ,139.72,0,0,0,0,0,,47.86,100.4,46.89,111.68,1184.86,0,0,0,4000,0,0,0
0.029,0.022,0.029,0.044,0,0, ,139.95,0,0,0,0,0,,50.79,100.51,48.84,111.68,1230.77,0,0,0,4000,0,0,0
0.037,0.022,0.037,0.051,0,0, ,140.07,0,0,0,0,0,,52.75,100.48,48.84,111.65,1230.77,0,0,0,4000,0,0,0
0.015,0,0,0.044,0,0, ,140.01,0,0,0,0,0,,52.75,100.51,48.84,111.65,1184.86,0,0,0,4000,0,0,0
0.029,0,0.015,0.029,0,0, ,140.12,0,0,0,0,0,,52.75,100.44,48.84,111.61,1076.43,0,0,0,4000,0,0,0
0.037,0.007,0.037,0.037,0,0, ,139.72,0,0,0,0,0,,53.72,100.51,48.84,111.65,1037.36,0,0,0,4000,0,0,0
0.029,0.022,0.029,0.037,0,0, ,139.55,0,0,0,0,0,,53.72,100.44,46.89,111.65,1230.77,0,0,0,4000,0,0,0
0.037,0.007,0.029,0.029,0,0, ,139.66,0,0,0,0,0,,53.72,100.48,48.84,111.61,1184.86,0,0,0,4000,0,0,0
0.044,0,0.007,0.029,0,0, ,140.12,0,0,0,0,0,,53.72,100.44,46.89,111.61,1230.77,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.83,0,0,0,0,0,,53.72,100.48,46.89,111.65,857.63,0,0,0,4000,0,0,0
0.007,0,0,0.044,0,0.015, ,139.83,0,0,0,0,0,,53.72,100.44,49.82,111.61,1230.77,0,0,0,4000,0,0,0
0.007,0,0,0.037,0,0, ,140.18,0,0,0,0,0,,55.68,100.44,48.84,111.58,1076.43,0,0,0,4000,0,0,0
0.044,0.022,0.029,0.037,0,0.029, ,140.18,0,0,0,0,0,,55.68,100.48,49.82,111.65,1230.77,0,0,0,4000,0,0,0
0.044,0.051,0.037,0.037,0,0, ,139.89,0,0,0,0,0,,53.72,100.4,48.84,111.65,1076.43,0,0,0,4000,0,0,0
0.022,0.022,0.022,0.059,0,0.029, ,139.83,0,0,0,0,0,,55.68,100.48,48.84,111.65,1184.86,0,0,0,4000,0,0,0
0.037,0,0.029,0.037,0,0.022, ,139.89,0,0,0,0,0,,52.75,100.4,46.89,111.65,1120.39,0,0,0,4000,0,0,0
0.022,0,0.022,0.037,0,0, ,140.07,0,0,0,0,0,,52.75,100.48,46.89,111.61,1230.77,0,0,0,4000,0,0,0
0.029,0.022,0.044,0.037,0.007,0, ,139.83,0,0,0,0,0,,49.82,100.44,46.89,111.61,1076.43,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.015,0,0, ,139.49,0,0,0,0,0,,49.82,100.44,46.89,111.61,1037.36,0,0,0,4000,0,0,0
0.007,0.051,0.037,0.022,0,0.015, ,139.6,0,0,0,0,0,,50.79,100.4,46.89,111.58,923.08,0,0,0,4000,0,0,0
0,0.029,0.015,0.022,0,0.015, ,139.66,0,0,0,0,0,,49.82,100.48,48.84,111.61,1184.86,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.029,0,0, ,140.18,0,0,0,0,0,,47.86,100.44,46.89,111.61,1120.39,0,0,0,4000,0,0,0
0.037,0.022,0.022,0.029,0,0, ,140.3,0,0,0,0,0,,50.79,100.48,48.84,111.61,1037.36,0,0,0,4000,0,0,0
0.044,0.022,0.037,0.044,0.007,0.029, ,140.47,0,0,0,0,0,,50.79,100.4,46.89,111.58,1184.86,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.022,0,0, ,140.35,0,0,0,0,0,,49.82,100.4,46.89,111.58,1184.86,0,0,0,4000,0,0,0
0.022,0.029,0.007,0.029,0,0, ,139.95,0,0,0,0,0,,47.86,100.44,46.89,111.58,1037.36,0,0,0,4000,0,58.61,0
0,0,0,0.029,0,0, ,139.95,0,0,0,0,0,,47.86,100.37,44.93,111.54,1076.43,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0.022, ,140.41,0,0,0,0,0,,50.79,100.4,44.93,111.5,857.63,0,0,0,4000,0,0,0
0.015,0.022,0.029,0.029,0,0.044, ,140.01,0,0,0,0,0,,47.86,100.4,45.91,111.5,1184.86,0,0,0,4000,0,0,0
0.037,0.007,0.015,0.037,0,0, ,140.01,0,0,0,0,0,,47.86,100.4,45.91,111.54,1037.36,0,0,0,4000,0,0,0
0.029,0.051,0.044,0.037,0,0.007, ,139.72,0,0,0,0,0,,47.86,100.37,44.93,111.54,888.89,0,0,0,4000,0,0,0
0.037,0.007,0.015,0.037,0,0, ,140.01,0,0,0,0,0,,47.86,100.4,44.93,111.58,1037.36,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0, ,140.12,0,0,0,0,0,,47.86,100.4,42.98,111.5,1230.77,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.015, ,139.83,0,0,0,0,0,,47.86,100.44,42,111.58,1000.24,0,0,0,4000,0,0,0
0,0,0,0.044,0,0.015, ,139.72,0,0,0,0,0,,46.89,100.37,42.98,111.5,1037.36,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0, ,139.89,0,0,0,0,0,,49.82,100.4,42.98,111.54,1037.36,0,0,0,4000,0,0,0
0.044,0.051,0.044,0.029,0,0, ,140.18,0,0,0,0,0,,47.86,100.4,44.93,111.5,1184.86,0,190.48,0,4000,0,0,0
0.037,0.051,0.015,0.022,0,0, ,140.24,0,0,0,0,0,,44.93,100.4,42.98,111.5,1184.86,0,0,0,4000,0,0,0
0.037,0.051,0.037,0.037,0,0, ,140.24,0,0,0,0,0,,46.89,100.4,44.93,111.5,1103.79,0,0,0,4000,0,59.58,0
0,0,0,0.022,0,0, ,139.6,0,0,0,0,0,,47.86,100.4,44.93,111.5,965.08,0,0,0,4000,0,0,0
0,0.029,0.007,0.029,0,0, ,139.49,0,0,0,0,0,,47.86,100.37,44.93,111.54,1142.86,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0, ,139.6,0,0,0,0,0,,44.93,100.37,42.98,111.54,740.42,0,0,0,4000,0,0,0
0,0.029,0,0.022,0,0, ,139.55,0,0,0,0,0,,46.89,100.4,44.93,111.54,1066.67,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.029, ,139.43,0,0,0,0,0,,46.89,100.37,42,111.5,857.63,0,0,0,4000,0,0,0
0,0,0,0.022,0,0, ,139.43,0,0,0,0,0,,47.86,100.37,44.93,111.5,1103.79,0,173.87,0,4000,0,59.58,0
0.007,0.044,0,0.022,0,0, ,139.37,0,0,0,0,0,,46.89,100.37,42.98,111.5,1037.36,0,0,0,4000,0,0,0
0.007,0.051,0,0.022,0,0, ,139.31,0,0,0,0,0,,47.86,100.29,45.91,111.5,827.35,0,0,0,4000,0,57.63,0
0.007,0.044,0,0.037,0,0, ,139.14,0,0,0,0,0,,44.93,100.29,44.93,111.43,857.63,0,0,0,4000,0,0,0
0.007,0.051,0,0.029,0,0, ,139.37,0,0,0,0,0,,44.93,100.37,45.91,111.47,1000.24,0,0,0,4000,0,59.58,0
0.015,0.051,0.037,0.044,0.007,0.015, ,139.31,0,0,0,0,0,,49.82,100.33,46.89,111.47,1142.86,0,0,0,4000,0,0,0
0,0.051,0.015,0.037,0,0, ,139.31,0,0,0,0,0,,46.89,100.37,45.91,111.5,965.08,0,0,0,4000,0,0,0
0.029,0.007,0.007,0.051,0.007,0.029, ,140.18,0,0,0,0,0,,49.82,100.37,46.89,111.43,965.08,0,0,0,4000,0,59.58,0
0.015,0.007,0.007,0.029,0,0, ,140.18,0,0,0,0,0,,47.86,100.33,46.89,111.47,965.08,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.029,0,0, ,140.24,0,0,0,0,0,,46.89,100.37,45.91,111.43,1142.86,0,0,0,4000,0,58.61,0
0.044,0.022,0.037,0.029,0,0, ,140.24,0,0,0,0,0,,46.89,100.33,44.93,111.47,1142.86,0,0,0,4000,0,0,0
0.022,0.022,0.015,0.037,0,0, ,140.24,0,0,0,0,0,,47.86,100.4,46.89,111.43,1000.24,0,0,0,4000,0,0,0
0.037,0.051,0.037,0.037,0,0.022, ,140.18,0,0,0,0,0,,47.86,100.37,46.89,111.47,965.08,0,0,0,4000,0,0,0
0,0,0,0.022,0,0, ,140.01,0,0,0,0,0,,50.79,100.37,46.89,111.5,689.62,0,0,0,4000,0,0,0
0.015,0,0,0.044,0.007,0.029, ,139.6,0,0,0,0,0,,47.86,100.33,45.91,111.47,857.63,0,0,0,4000,0,0,0
0,0.044,0.015,0.029,0,0, ,139.37,0,0,0,0,0,,47.86,100.26,45.91,111.39,1103.79,0,0,0,4000,0,58.61,0
0.015,0.051,0.029,0.029,0,0, ,139.49,0,0,0,0,0,,46.89,100.26,46.89,111.39,965.08,0,0,0,4000,0,0,0
0.007,0.051,0.044,0.044,0.007,0, ,139.6,0,0,0,0,0,,49.82,100.22,45.91,111.28,1103.79,0,0,0,4000,0,0,0
0,0.044,0.015,0.037,0.007,0, ,139.72,0,0,0,0,0,,49.82,100.15,45.91,111.25,965.08,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0, ,140.35,0,0,0,0,0,,47.86,100.15,47.86,111.25,827.35,0,0,0,4000,0,59.58,0
0.007,0,0,0.037,0,0, ,140.24,0,0,0,0,0,,49.82,100.11,45.91,111.17,1184.86,0,0,0,4000,0,0,0
0,0,0,0.022,0,0, ,140.01,0,0,0,0,0,,47.86,100.15,43.96,111.21,965.08,0,0,0,4000,0,0,0
0.007,0,0,0.037,0,0, ,139.78,0,0,0,0,0,,47.86,100.11,44.93,111.21,1103.79,0,0,0,4000,0,0,0
0.015,0,0.007,0.037,0,0, ,140.01,0,0,0,0,0,,46.89,100.11,43.96,111.14,933.82,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.95,0,0,0,0,0,,47.86,100.15,44.93,111.17,1103.79,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0.029, ,139.6,0,0,0,0,0,,46.89,100.11,44.93,111.14,827.35,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.72,0,0,0,0,0,,47.86,100.11,47.86,111.17,965.08,0,0,0,4000,0,0,0
0.007,0.029,0.015,0.037,0,0.029, ,139.6,0,0,0,0,0,,47.86,100.07,45.91,111.17,965.08,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0, ,139.95,0,0,0,0,0,,47.86,100.11,45.91,111.21,800,0,0,0,4000,0,57.63,0
0.022,0,0,0.051,0.007,0, ,139.89,0,0,0,0,0,,50.79,100.11,47.86,111.14,1142.86,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0, ,139.66,0,0,0,0,0,,47.86,100.11,48.84,111.14,800,0,0,0,4000,0,0,0
0.007,0,0,0.044,0,0.007, ,139.31,0,0,0,0,0,,47.86,100.11,47.86,111.17,1103.79,0,0,0,4000,0,0,0
0.007,0,0,0.022,0,0, ,139.43,0,0,0,0,0,,46.89,100.11,48.84,111.17,774.6,0,0,0,4000,0,0,0
0.037,0.051,0.044,0.015,0,0, ,139.83,0,0,0,0,0,,46.89,100.11,49.82,111.17,1000.24,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.029,0,0, ,139.83,0,0,0,0,0,,49.82,100.07,48.84,111.17,1066.67,0,0,0,4000,0,0,0
0.022,0.022,0.029,0.029,0,0, ,139.89,0,0,0,0,0,,49.82,100.11,49.82,111.14,1103.79,0,0,0,4000,0,0,0
0.037,0.051,0.037,0.029,0.007,0, ,139.72,0,0,0,0,0,,46.89,100.07,47.86,111.17,933.82,0,0,0,4000,0,0,0
0.029,0,0,0.044,0,0.029, ,139.72,0,0,0,0,0,,47.86,100.11,47.86,111.21,1066.67,0,0,0,4000,0,0,0
0.044,0.007,0.022,0.051,0.007,0.015, ,139.78,0,0,0,0,0,,49.82,100.11,47.86,111.17,965.08,0,0,0,4000,0,0,0
0.022,0.022,0.007,0.037,0,0, ,139.49,0,0,0,0,0,,49.82,100.15,47.86,111.17,933.82,0,0,0,4000,0,0,0
0.037,0.051,0.037,0.044,0,0, ,139.49,0,0,0,0,0,,47.86,100.11,47.86,111.17,1103.79,0,0,0,4000,0,0,0
0.015,0.051,0.022,0.022,0,0.015, ,139.89,0,0,0,0,0,,46.89,100.18,47.86,111.25,965.08,0,0,0,4000,0,0,0
0.022,0.029,0,0.029,0,0, ,139.72,0,0,0,0,0,,43.96,100.26,45.91,111.36,1066.67,0,0,0,4000,0,0,0
0.037,0.051,0.037,0.022,0,0, ,140.18,0,0,0,0,0,,47.86,100.33,48.84,111.43,1066.67,0,0,0,4000,0,58.61,0
0.007,0,0,0.044,0.007,0.029, ,140.12,0,0,0,0,0,,50.79,100.29,48.84,111.32,933.82,0,0,0,4000,0,0,0
0.015,0,0,0.037,0,0.007, ,140.24,0,0,0,0,0,,52.75,100.37,48.84,111.39,827.35,0,0,0,4000,0,0,0
0.037,0,0.037,0.037,0,0.015, ,140.12,0,0,0,0,0,,50.79,100.37,48.84,111.43,1103.79,0,0,0,4000,0,0,0
0.037,0,0.029,0.029,0.007,0.015, ,140.12,0,0,0,0,0,,47.86,100.33,48.84,111.39,1000.24,0,0,0,4000,0,0,0
0.029,0.051,0.015,0.029,0,0.015, ,139.78,0,0,0,0,0,,47.86,100.37,48.84,111.43,1066.67,0,0,0,4000,0,0,0
0.037,0.022,0.015,0.022,0,0.015, ,139.89,0,0,0,0,0,,49.82,100.33,46.89,111.43,1066.67,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.044,0,0.029, ,140.07,0,0,0,0,0,,50.79,100.33,48.84,111.43,965.08,0,0,0,4000,0,0,0
0.037,0.051,0.037,0.037,0,0.015, ,140.01,0,0,0,0,0,,47.86,100.33,46.89,111.39,800,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.66,0,0,0,0,0,,49.82,100.37,48.84,111.43,1032.48,0,0,0,4000,0,57.63,0
0,0,0,0.029,0,0, ,139.72,0,0,0,0,0,,47.86,100.29,46.89,111.39,965.08,0,0,0,4000,0,0,0
0,0,0,0.015,0,0, ,139.72,0,0,0,0,0,,47.86,100.37,45.91,111.39,933.82,0,0,0,4000,0,0,0
0.029,0.022,0.029,0.022,0,0, ,140.01,0,0,0,0,0,,49.82,100.29,45.91,111.39,965.08,0,0,0,4000,0,0,0
0.022,0.007,0.029,0.029,0,0.015, ,140.35,0,0,0,0,0,,49.82,100.33,45.91,111.39,933.82,0,0,0,4000,0,58.61,0
0.037,0.007,0.037,0.051,0.007,0.029, ,140.35,0,0,0,0,0,,49.82,100.33,44.93,111.36,1103.79,0,0,0,4000,0,0,0
0.022,0.022,0.029,0.029,0,0.029, ,140.24,0,0,0,0,0,,47.86,100.33,42.98,111.39,800,0,0,0,4000,0,0,0
0.022,0.051,0.015,0.037,0,0.015, ,139.83,0,0,0,0,0,,46.89,100.37,42.98,111.39,933.82,0,0,0,4000,0,0,0
0.015,0.051,0.015,0.029,0,0, ,139.89,0,0,0,0,0,,47.86,100.29,42.98,111.43,800,0,0,0,4000,0,0,0
0,0,0,0.029,0,0.015, ,139.89,0,0,0,0,0,,49.82,100.29,44.93,111.39,965.08,0,0,0,4000,0,0,0
0,0,0,0.022,0,0.015, ,140.24,0,0,0,0,0,,46.89,100.29,42.98,111.39,965.08,0,0,0,4000,0,0,0
0.029,0.051,0.022,0.029,0,0, ,140.18,0,0,0,0,0,,47.86,100.33,45.91,111.39,1032.48,0,0,0,4000,0,0,0
0.029,0.051,0.044,0.044,0,0.007, ,140.12,0,0,0,0,0,,46.89,100.29,46.89,111.39,933.82,0,0,0,4000,0,0,0
0.029,0.044,0.029,0.022,0,0.007, ,140.01,0,0,0,0,0,,49.82,100.33,48.84,111.39,1032.48,0,0,0,4000,0,0,0
0.037,0.044,0.022,0.044,0,0.029, ,139.95,0,0,0,0,0,,46.89,100.29,48.84,111.36,965.08,0,0,0,4000,0,0,0
0.029,0.022,0.007,0.029,0,0.015, ,140.07,0,0,0,0,0,,46.89,100.33,49.82,111.36,1000.24,0,0,0,4000,0,0,0
0.037,0.022,0.029,0.051,0.007,0.029, ,140.01,0,0,0,0,0,,47.86,100.29,48.84,111.32,1000.24,0,0,0,4000,0,0,0
0.022,0.051,0.044,0.037,0,0.015, ,139.95,0,0,0,0,0,,47.86,100.33,49.82,111.36,1066.67,0,0,0,4000,0,0,0
0.007,0.051,0.022,0.051,0.007,0.029, ,139.78,0,0,0,0,0,,46.89,100.26,48.84,111.39,965.08,0,0,0,4000,0,0,0
0,0.029,0.007,0.029,0,0, ,139.43,0,0,0,0,0,,44.93,100.29,48.84,111.39,933.82,0,0,0,4000,0,0,0
0,0,0.007,0.029,0.007,0.015, ,139.37,0,0,0,0,0,,47.86,100.26,48.84,111.36,1066.67,0,0,0,4000,0,0,0
0.029,0.051,0.015,0.029,0,0, ,139.72,0,0,0,0,0,,47.86,100.29,48.84,111.36,1066.67,0,0,0,4000,0,58.61,0
0.037,0.051,0.051,0.022,0,0, ,139.72,0,0,0,0,0,,49.82,100.33,49.82,111.32,1066.67,0,0,0,4000,0,0,0
0.029,0.051,0.044,0.037,0,0, ,139.78,0,0,0,0,0,,49.82,100.26,46.89,111.36,933.82,0,0,0,4000,0,0,0
0.022,0.022,0.029,0.029,0,0.015, ,139.83,0,0,0,0,0,,50.79,100.29,48.84,111.39,1032.48,0,0,0,4000,0,58.61,0
0.022,0.051,0.022,0.037,0.007,0.029, ,139.72,0,0,0,0,0,,47.86,100.26,48.84,111.28,965.08,0,0,0,4000,0,0,0
0.029,0.051,0.022,0.022,0,0.015, ,139.89,0,0,0,0,0,,49.82,100.29,46.89,111.36,933.82,0,0,0,4000,0,0,0
0.029,0,0,0.051,0.015,0.044, ,140.12,0,0,0,0,0,,50.79,100.29,47.86,111.28,800,0,0,0,4000,0,0,0
0.022,0,0,0.029,0.007,0.029, ,139.95,0,0,0,0,0,,50.79,100.29,47.86,111.32,1103.79,0,0,0,4000,0,0,0
0.037,0.051,0.037,0.044,0,0.015, ,139.55,0,0,0,0,0,,50.79,100.26,48.84,111.28,965.08,0,0,0,4000,0,0,0
0.022,0.051,0.022,0.044,0.007,0, ,139.89,0,0,0,0,0,,49.82,100.29,48.84,111.39,933.82,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.044,0.007,0, ,139.72,0,0,0,0,0,,49.82,100.26,48.84,111.32,933.82,0,0,0,4000,0,58.61,0
0.037,0.051,0.029,0.029,0,0, ,139.95,0,0,0,0,0,,49.82,100.29,47.86,111.28,933.82,0,0,0,4000,0,0,0
0.015,0,0.015,0.037,0,0.007, ,139.89,0,0,0,0,0,,50.79,100.26,47.86,111.28,1103.79,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.72,0,0,0,0,0,,47.86,100.26,45.91,111.28,965.08,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.31,0,0,0,0,0,,49.82,100.26,45.91,111.32,965.08,0,0,0,4000,0,0,0
0,0.044,0,0.022,0,0, ,139.2,0,0,0,0,0,,49.82,100.26,45.91,111.36,689.62,0,0,0,4000,0,0,0
0,0.051,0,0.022,0,0, ,139.31,0,0,0,0,0,,49.82,100.26,46.89,111.36,933.82,0,0,0,4000,0,0,0
0,0,0,0.044,0,0, ,139.2,0,0,0,0,0,,50.79,100.26,47.86,111.32,965.08,0,0,0,4000,0,0,0
0.007,0.029,0.015,0.015,0,0, ,139.43,0,0,0,0,0,,49.82,100.26,45.91,111.28,933.82,0,0,0,4000,0,0,0
0.029,0.044,0.037,0.029,0,0.015, ,139.6,0,0,0,0,0,,47.86,100.22,47.86,111.28,965.08,0,0,0,4000,0,0,0
0,0,0,0.022,0,0, ,139.37,0,0,0,0,0,,50.79,100.26,45.91,111.28,965.08,0,0,0,4000,0,0,0
0.029,0.044,0.029,0.037,0,0, ,139.6,0,0,0,0,0,,50.79,100.26,47.86,111.28,965.08,0,0,0,4000,0,0,0
0.029,0.051,0.022,0.044,0,0.015, ,139.78,0,0,0,0,0,,52.75,100.26,47.86,111.32,965.08,0,0,0,4000,0,0,0
0.022,0.022,0.022,0.051,0.007,0, ,140.01,0,0,0,0,0,,52.75,100.26,47.86,111.28,1103.79,0,0,0,4000,0,0,0
0.007,0,0,0.037,0,0, ,139.72,0,0,0,0,0,,52.75,100.26,48.84,111.28,827.35,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.43,0,0,0,0,0,,52.75,100.26,49.82,111.28,965.08,0,0,0,4000,0,0,0
0,0,0,0.015,0,0, ,139.37,0,0,0,0,0,,50.79,100.26,49.82,111.28,827.35,0,0,0,4000,0,0,0
0,0.051,0,0.022,0,0, ,139.37,0,0,0,0,0,,49.82,100.26,51.77,111.32,1103.79,0,0,0,4000,0,58.61,0
0.015,0.051,0.015,0.029,0,0, ,139.49,0,0,0,0,0,,49.82,100.26,49.82,111.28,1142.86,0,0,0,4000,0,0,0
0.015,0.051,0.007,0.022,0,0, ,139.43,0,0,0,0,0,,52.75,100.26,52.75,111.25,1142.86,0,0,0,4000,0,0,0
0.015,0.022,0.022,0.029,0,0, ,139.72,0,0,0,0,0,,50.79,100.22,51.77,111.21,827.35,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.037,0,0.015, ,139.66,0,0,0,0,0,,52.75,100.22,52.75,111.25,1000.24,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.029,0.007,0.015, ,139.55,0,0,0,0,0,,53.72,100.22,51.77,111.21,857.63,0,0,0,4000,0,0,0
0.022,0.044,0.022,0.022,0,0, ,139.43,0,0,0,0,0,,52.75,100.22,52.75,111.28,1103.79,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.037,0,0, ,139.49,0,0,0,0,0,,50.79,100.22,49.82,111.21,1000.24,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.037,0,0, ,139.66,0,0,0,0,0,,50.79,100.26,49.82,111.25,965.08,0,0,0,4000,0,0,0
0.007,0,0,0.044,0,0, ,139.37,0,0,0,0,0,,52.75,100.22,48.84,111.25,1000.24,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.37,0,0,0,0,0,,52.75,100.22,51.77,111.25,827.35,0,0,0,4000,0,0,0
0,0,0,0.029,0,0.029, ,139.37,0,0,0,0,0,,52.75,100.26,49.82,111.21,965.08,0,0,0,4000,0,0,0
0,0.029,0,0.022,0,0, ,139.37,0,0,0,0,0,,50.79,100.22,49.82,111.21,857.63,0,0,0,4000,0,0,0
0,0.044,0.037,0.037,0,0.015, ,139.37,0,0,0,0,0,,50.79,100.22,51.77,111.25,965.08,0,0,0,4000,0,0,0
0,0.029,0.007,0.029,0,0, ,139.43,0,0,0,0,0,,50.79,100.22,47.86,111.25,827.35,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.029,0,0, ,139.83,0,0,0,0,0,,52.75,100.26,48.84,111.25,965.08,0,0,0,4000,0,0,0
0.022,0.051,0.044,0.051,0,0, ,139.6,0,0,0,0,0,,50.79,100.18,47.86,111.21,857.63,0,0,0,4000,0,0,0
0.022,0.051,0.044,0.029,0,0, ,139.66,0,0,0,0,0,,50.79,100.26,47.86,111.21,827.35,0,0,0,4000,0,0,0
0.037,0.051,0.044,0.037,0,0.007, ,139.37,0,0,0,0,0,,47.86,100.22,48.84,111.17,827.35,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.31,0,0,0,0,0,,52.75,100.22,47.86,111.25,1000.24,0,0,0,4000,0,0,0
0.022,0.044,0.022,0.044,0,0.029, ,139.31,0,0,0,0,0,,50.79,100.15,47.86,111.21,1142.86,0,0,0,4000,0,0,0
0.022,0.007,0,0.029,0,0, ,139.6,0,0,0,0,0,,49.82,100.22,48.84,111.21,1000.24,0,0,0,4000,0,0,0
0.007,0.051,0.029,0.029,0,0, ,139.31,0,0,0,0,0,,47.86,100.22,48.84,111.21,857.63,0,0,0,4000,0,0,0
0,0.029,0.029,0.029,0,0.015, ,139.37,0,0,0,0,0,,50.79,100.22,48.84,111.21,965.08,0,0,0,4000,0,0,0
0.015,0.051,0.044,0.037,0,0.015, ,139.55,0,0,0,0,0,,52.75,100.18,47.86,111.17,857.63,0,0,0,4000,0,0,0
0,0.051,0.029,0.037,0,0, ,139.6,0,0,0,0,0,,50.79,100.15,45.91,111.21,1142.86,0,0,0,4000,0,0,0
0,0.051,0.037,0.029,0,0.015, ,139.6,0,0,0,0,0,,53.72,100.22,48.84,111.21,1000.24,0,0,0,4000,0,0,0
0.007,0.022,0,0.029,0,0, ,140.01,0,0,0,0,0,,52.75,100.18,45.91,111.17,888.89,0,0,0,4000,0,0,0
0.007,0.051,0.022,0.037,0,0, ,139.95,0,0,0,0,0,,52.75,100.26,47.86,111.17,827.35,0,0,0,4000,0,0,0
0.015,0,0.015,0.051,0,0, ,139.83,0,0,0,0,0,,50.79,100.15,45.91,111.17,888.89,0,0,0,4000,0,0,0
0,0,0,0.022,0,0, ,139.37,0,0,0,0,0,,53.72,100.15,47.86,111.21,965.08,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.37,0,0,0,0,0,,52.75,100.15,45.91,111.21,740.42,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.55,0,0,0,0,0,,52.75,100.18,44.93,111.25,1000.24,0,0,0,4000,0,58.61,0
0.022,0.044,0.037,0.037,0,0, ,139.83,0,0,0,0,0,,52.75,100.15,44.93,111.17,714.04,0,0,0,4000,0,0,0
0,0,0,0.044,0,0.029, ,139.6,0,0,0,0,0,,50.79,100.15,44.93,111.17,827.35,0,0,0,4000,0,0,0
0.029,0.081,0.044,0.044,0,0.015, ,139.83,0,0,0,0,0,,50.79,100.18,45.91,111.17,1037.36,0,0,0,4000,0,0,0
0.029,0.044,0.029,0.037,0,0, ,139.83,0,0,0,0,0,,47.86,100.18,44.93,111.14,857.63,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.044,0,0.015, ,140.01,0,0,0,0,0,,50.79,100.18,48.84,111.17,1037.36,0,0,0,4000,0,59.58,0
0.022,0.051,0.022,0.029,0,0.029, ,140.01,0,0,0,0,0,,52.75,100.15,45.91,111.17,888.89,0,0,0,4000,0,0,0
0.022,0.007,0.037,0.037,0,0, ,139.89,0,0,0,0,0,,49.82,100.18,44.93,111.14,965.08,0,173.87,0,4000,0,59.58,0
0,0.051,0,0.022,0,0, ,139.95,0,0,0,0,0,,52.75,100.15,45.91,111.17,857.63,0,0,0,4000,0,0,0
0,0.044,0,0.029,0,0.029, ,139.66,0,0,0,0,0,,50.79,100.22,45.91,111.17,965.08,0,0,0,4000,0,0,0
0,0.051,0.015,0.022,0,0, ,139.72,0,0,0,0,0,,50.79,100.18,43.96,111.17,857.63,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.029, ,139.66,0,0,0,0,0,,52.75,100.22,43.96,111.17,1103.79,0,0,0,4000,0,0,0
0,0.029,0.022,0.044,0,0, ,139.55,0,0,0,0,0,,52.75,100.15,44.93,111.17,888.89,0,0,0,4000,0,0,0
0.015,0.022,0.007,0.044,0,0, ,140.18,0,0,0,0,0,,53.72,100.18,45.91,111.17,1000.24,0,0,0,4000,0,0,0
0.029,0.051,0.044,0.029,0,0, ,140.12,0,0,0,0,0,,50.79,100.15,44.93,111.14,827.35,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.015,0,0, ,139.95,0,0,0,0,0,,52.75,100.15,47.86,111.14,1000.24,0,0,0,4000,0,0,0
0.037,0.044,0.029,0.044,0.007,0, ,140.01,0,0,0,0,0,,52.75,100.15,47.86,111.14,857.63,0,0,0,4000,0,59.58,0
0.015,0.044,0.022,0.029,0,0, ,140.12,0,0,0,0,0,,52.75,100.22,47.86,111.17,1000.24,0,0,0,4000,0,0,0
0.029,0.051,0.044,0.037,0,0, ,140.12,0,0,0,0,0,,52.75,100.22,48.84,111.14,1000.24,0,0,0,4000,0,0,0
0.007,0,0.015,0.029,0,0, ,140.24,0,0,0,0,0,,49.82,100.18,48.84,111.17,857.63,0,0,0,4000,0,0,0
0.015,0,0.037,0.029,0,0, ,140.24,0,0,0,0,0,,52.75,100.15,47.86,111.14,888.89,0,0,0,4000,0,0,0
0.029,0.007,0,0.029,0,0, ,139.95,0,0,0,0,0,,52.75,100.22,48.84,111.1,857.63,0,0,0,4000,0,0,0
0.015,0,0,0.029,0,0, ,140.12,0,0,0,0,0,,52.75,100.15,48.84,111.1,857.63,0,0,0,4000,0,0,0
0.037,0,0,0.044,0,0.007, ,140.18,0,0,0,0,0,,50.79,100.15,48.84,111.14,740.42,0,0,0,4000,0,0,0
0.029,0.007,0.007,0.037,0,0, ,140.01,0,0,0,0,0,,52.75,100.15,48.84,111.14,857.63,0,0,0,4000,0,0,0
0.007,0.007,0.015,0.044,0,0.015, ,140.41,0,0,0,0,0,,52.75,100.15,47.86,111.1,1037.36,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,140.18,0,0,0,0,0,,53.72,100.15,47.86,111.17,857.63,0,0,0,4000,0,0,0
0.015,0.007,0,0.037,0,0.007, ,140.3,0,0,0,0,0,,50.79,100.11,45.91,111.1,1000.24,0,0,0,4000,0,0,0
0,0,0,0.044,0,0.029, ,140.18,0,0,0,0,0,,52.75,100.15,44.93,111.17,857.63,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.029, ,139.72,0,0,0,0,0,,50.79,100.11,44.93,111.1,1142.86,0,0,0,4000,0,0,0
0,0.044,0,0.044,0,0, ,139.72,0,0,0,0,0,,50.79,100.11,47.86,111.14,827.35,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.044,0,0, ,140.01,0,0,0,0,0,,52.75,100.11,47.86,111.06,857.63,0,0,0,4000,0,0,0
0.022,0.022,0.015,0.029,0,0.007, ,140.12,0,0,0,0,0,,52.75,100.15,45.91,111.1,740.42,0,0,0,4000,0,0,0
0.037,0.022,0.029,0.044,0,0.015, ,139.95,0,0,0,0,0,,52.75,100.15,47.86,111.06,1037.36,0,0,0,4000,0,0,0
0.022,0.022,0.007,0.051,0,0.015, ,140.24,0,0,0,0,0,,50.79,100.15,48.84,111.06,857.63,0,0,0,4000,0,0,0
0,0.051,0.037,0.044,0,0, ,139.78,0,0,0,0,0,,52.75,100.11,47.86,111.1,1103.79,0,0,0,4000,0,0,0
0,0.051,0.044,0.029,0,0, ,139.6,0,0,0,0,0,,49.82,100.11,45.91,111.1,1000.24,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.037,0,0.015, ,140.18,0,0,0,0,0,,52.75,100.15,49.82,111.1,965.08,0,0,0,4000,0,0,0
0.022,0.022,0.044,0.037,0,0.007, ,139.83,0,0,0,0,0,,52.75,100.11,47.86,111.1,857.63,0,0,0,4000,0,0,0
0.007,0.051,0.007,0.029,0,0, ,139.66,0,0,0,0,0,,52.75,100.15,48.84,111.1,1000.24,0,0,0,4000,0,0,0
0,0.029,0,0.037,0,0, ,139.49,0,0,0,0,0,,55.68,100.07,47.86,111.1,857.63,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.43,0,0,0,0,0,,53.72,100.15,47.86,111.1,857.63,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.015, ,139.43,0,0,0,0,0,,52.75,100.07,47.86,111.06,888.89,0,0,0,4000,0,0,0
0.022,0.022,0.022,0.029,0,0, ,139.83,0,0,0,0,0,,53.72,100.15,48.84,111.1,888.89,0,0,0,4000,0,0,0
0.029,0,0,0.044,0.007,0.029, ,140.01,0,0,0,0,0,,53.72,100.07,48.84,111.06,857.63,0,0,0,4000,0,0,0
0.007,0,0,0.037,0,0.029, ,140.12,0,0,0,0,0,,50.79,100.11,48.84,111.1,827.35,0,0,0,4000,0,0,0
0.022,0.007,0,0.051,0,0, ,140.01,0,0,0,0,0,,52.75,100.11,47.86,111.06,888.89,0,0,0,4000,0,0,0
0.022,0.051,0.022,0.029,0,0, ,139.66,0,0,0,0,0,,52.75,100.11,45.91,111.06,714.04,0,0,0,4000,0,0,0
0,0.051,0.022,0.029,0,0, ,139.72,0,0,0,0,0,,52.75,100.15,48.84,111.03,1000.24,0,0,0,4000,0,0,0
0.007,0,0.007,0.037,0,0.022, ,139.66,0,0,0,0,0,,52.75,100.07,48.84,111.03,965.08,0,0,0,4000,0,58.61,0
0,0,0,0.029,0,0, ,139.66,0,0,0,0,0,,52.75,100.04,48.84,111.03,689.62,0,0,0,4000,0,58.61,0
0,0,0,0.037,0,0, ,139.43,0,0,0,0,0,,50.79,100.04,48.84,111.03,714.04,0,0,0,4000,0,0,0
0,0.051,0,0.022,0,0, ,139.49,0,0,0,0,0,,50.79,100.07,48.84,111.03,827.35,0,0,0,4000,0,57.63,0
0.037,0.051,0.007,0.044,0.007,0, ,139.6,0,0,0,0,0,,49.82,100.07,49.82,110.99,857.63,0,0,0,4000,0,59.58,0
0.007,0.051,0,0.022,0,0, ,139.78,0,0,0,0,0,,53.72,100.07,47.86,111.03,800,0,0,0,4000,0,0,0
0,0.022,0.007,0.051,0,0.015, ,140.01,0,0,0,0,0,,53.72,100.11,48.84,110.99,888.89,0,181.68,0,4000,0,0,0
0.015,0.022,0.015,0.044,0,0.029, ,139.89,0,0,0,0,0,,52.75,100.07,49.82,111.06,857.63,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.044,0.007,0, ,139.89,0,0,0,0,0,,53.72,100.07,47.86,111.03,857.63,0,0,0,4000,0,0,0
0.015,0.051,0.022,0.037,0,0, ,139.49,0,0,0,0,0,,52.75,100.07,45.91,110.99,933.82,0,0,0,4000,0,0,0
0.022,0.051,0.022,0.037,0,0.029, ,139.55,0,0,0,0,0,,53.72,100.11,47.86,111.06,965.08,0,0,0,4000,0,0,0
0,0.029,0,0.037,0,0, ,139.43,0,0,0,0,0,,52.75,100.04,47.86,110.99,857.63,0,0,0,4000,0,0,0
0.022,0.022,0.022,0.022,0,0, ,139.83,0,0,0,0,0,,53.72,100.11,47.86,110.95,857.63,0,0,0,4000,0,0,0
0.015,0.007,0,0.029,0,0.007, ,139.95,0,0,0,0,0,,50.79,100.07,45.91,111.03,689.62,0,0,0,4000,0,0,0
0.007,0.051,0.015,0.037,0,0, ,139.78,0,0,0,0,0,,52.75,100.11,47.86,110.99,1103.79,0,0,0,4000,0,0,0
0,0.044,0.037,0.029,0,0, ,139.6,0,0,0,0,0,,52.75,100.04,45.91,110.95,689.62,0,0,0,4000,0,0,0
0.007,0.044,0.015,0.022,0,0, ,139.83,0,0,0,0,0,,52.75,100.07,47.86,111.03,800,0,173.87,0,4000,0,58.61,0
0.029,0.029,0.015,0.044,0,0.015, ,139.83,0,0,0,0,0,,52.75,100.04,47.86,110.99,1103.79,0,0,0,4000,0,0,0
0.015,0,0.015,0.029,0,0.015, ,139.83,0,0,0,0,0,,53.72,100.04,47.86,110.99,827.35,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.31,0,0,0,0,0,,54.7,100,47.86,110.99,666.18,0,0,0,4000,0,0,0
0,0.029,0,0.029,0,0, ,139.31,0,0,0,0,0,,53.72,100.04,47.86,110.99,800,0,0,0,4000,0,0,0
0.007,0.051,0,0.029,0,0.015, ,139.43,0,0,0,0,0,,55.68,100,45.91,110.99,857.63,0,0,0,4000,0,57.63,0
0.015,0.051,0,0.022,0,0, ,139.55,0,0,0,0,0,,53.72,100.04,47.86,110.99,800,0,0,0,4000,0,0,0
0.022,0.051,0.015,0.037,0,0, ,139.6,0,0,0,0,0,,52.75,100.07,45.91,110.95,800,0,0,0,4000,0,0,0
0.007,0,0,0.044,0,0, ,139.83,0,0,0,0,0,,54.7,100,44.93,110.99,800,0,0,0,4000,0,0,0
0,0,0,0.051,0.007,0.029, ,139.89,0,0,0,0,0,,52.75,100.07,47.86,110.92,965.08,0,0,0,4000,0,57.63,0
0,0,0,0.029,0,0.029, ,139.6,0,0,0,0,0,,52.75,100,45.91,110.92,827.35,0,0,0,4000,0,0,0
0,0,0,0.029,0,0.015, ,139.66,0,0,0,0,0,,53.72,100.07,45.91,110.99,965.08,0,0,0,4000,0,0,0
0.007,0.007,0.007,0.044,0,0.015, ,139.78,0,0,0,0,0,,54.7,100,45.91,110.95,666.18,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.029,0,0.015, ,139.72,0,0,0,0,0,,52.75,100.04,45.91,110.95,933.82,0,0,0,4000,0,58.61,0
0,0,0,0.037,0,0, ,139.14,0,0,0,0,0,,50.79,100,45.91,110.95,800,0,0,0,4000,0,0,0
0,0.029,0,0.029,0,0, ,139.2,0,0,0,0,0,,50.79,100.07,48.84,110.99,1125.27,0,0,0,4000,0,0,0
0,0,0,0.022,0,0, ,139.2,0,0,0,0,0,,50.79,100,48.84,110.95,965.08,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.26,0,0,0,0,0,,49.82,100.04,48.84,110.99,774.6,0,0,0,4000,0,0,0
0,0.051,0,0.037,0,0, ,139.26,0,0,0,0,0,,50.79,100.04,49.82,110.95,800,0,181.68,0,4000,0,0,0
0.007,0.051,0.037,0.029,0,0, ,139.6,0,0,0,0,0,,52.75,100.07,48.84,110.99,933.82,0,0,0,4000,0,0,0
0,0.022,0,0.044,0,0.007, ,139.95,0,0,0,0,0,,53.72,100.04,49.82,110.92,827.35,0,0,0,4000,0,0,0
0.022,0.044,0.015,0.037,0,0, ,139.78,0,0,0,0,0,,52.75,99.96,49.82,110.95,903.54,0,0,0,4000,0,0,0
0.022,0.029,0.022,0.037,0,0, ,139.95,0,0,0,0,0,,54.7,99.96,51.77,110.92,933.82,0,0,0,4000,0,57.63,0
0.015,0.044,0.029,0.022,0,0, ,140.3,0,0,0,0,0,,54.7,99.89,51.77,110.92,644.69,0,0,0,4000,0,0,0
0.022,0.051,0.015,0.022,0,0, ,140.01,0,0,0,0,0,,52.75,99.96,51.77,110.92,750.18,0,0,0,4000,0,57.63,0
0,0.029,0,0.029,0,0, ,139.89,0,0,0,0,0,,51.77,99.93,49.82,110.88,800,0,0,0,4000,0,0,0
0.022,0.051,0.015,0.037,0,0, ,140.18,0,0,0,0,0,,54.7,99.96,51.77,110.92,903.54,0,0,0,4000,0,0,0
0.022,0.051,0.022,0.044,0,0.015, ,140.35,0,0,0,0,0,,51.77,99.96,51.77,110.88,965.08,0,0,0,4000,0,0,0
0,0.051,0.029,0.015,0,0, ,140.18,0,0,0,0,0,,49.82,100.04,51.77,110.92,800,0,0,0,4000,0,0,0
0.007,0.051,0.029,0.029,0,0.029, ,140.3,0,0,0,0,0,,52.75,99.96,51.77,110.92,774.6,0,0,0,4000,0,0,0
0.022,0.022,0.022,0.029,0,0, ,140.47,0,0,0,0,0,,50.79,100.04,49.82,110.95,933.82,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.037,0,0, ,140.47,0,0,0,0,0,,55.68,100,49.82,110.95,800,0,0,0,4000,0,0,0
0,0,0.015,0.029,0,0.007, ,140.7,0,0,0,0,0,,52.75,100.04,48.84,110.95,689.62,0,0,0,4000,0,0,0
0.007,0,0,0.051,0,0.007, ,140.01,0,0,0,0,0,,54.7,99.96,49.82,110.95,800,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,140.12,0,0,0,0,0,,54.7,99.96,47.86,110.92,800,0,0,0,4000,0,0,0
0,0,0,0.044,0,0, ,139.89,0,0,0,0,0,,49.82,100,48.84,110.95,933.82,0,0,0,4000,0,0,0
0.015,0.051,0.015,0.044,0,0.015, ,140.12,0,0,0,0,0,,51.77,99.96,47.86,110.95,800,0,0,0,4000,0,0,0
0.015,0.051,0.015,0.022,0,0, ,140.01,0,0,0,0,0,,52.75,100.04,48.84,110.95,750.18,0,0,0,4000,0,0,0
0.029,0.007,0.007,0.037,0,0, ,140.18,0,0,0,0,0,,50.79,100,47.86,110.95,774.6,0,0,0,4000,0,0,0
0.015,0.007,0,0.037,0.007,0.029, ,140.24,0,0,0,0,0,,50.79,100.04,47.86,110.95,875.21,0,0,0,4000,0,0,0
0.029,0.007,0.007,0.044,0.007,0.022, ,140.18,0,0,0,0,0,,52.75,99.96,47.86,110.92,666.18,0,0,0,4000,0,0,0
0.029,0.022,0.007,0.037,0,0.029, ,140.01,0,0,0,0,0,,52.75,100.04,47.86,110.95,800,0,0,0,4000,0,0,0
0.029,0.007,0,0.037,0,0, ,139.89,0,0,0,0,0,,52.75,100,48.84,110.88,800,0,0,0,4000,0,0,0
0.015,0.007,0,0.029,0,0, ,139.83,0,0,0,0,0,,52.75,100,47.86,110.95,750.18,0,0,0,4000,0,0,0
0.015,0,0.007,0.044,0.007,0, ,139.78,0,0,0,0,0,,52.75,99.96,48.84,110.92,750.18,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.49,0,0,0,0,0,,49.82,100.04,47.86,110.92,666.18,0,0,0,4000,0,0,0
0,0,0,0.044,0,0, ,139.55,0,0,0,0,0,,50.79,100,45.91,110.92,750.18,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.43,0,0,0,0,0,,50.79,100.04,47.86,110.95,774.6,0,0,0,4000,0,0,0
0,0.044,0,0.029,0,0, ,139.31,0,0,0,0,0,,52.75,100.07,48.84,110.95,750.18,0,0,0,4000,0,0,0
0.007,0.051,0.022,0.037,0,0, ,139.49,0,0,0,0,0,,49.82,100,45.91,110.88,903.54,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.029,0.007,0.029, ,139.55,0,0,0,0,0,,52.75,100.04,48.84,110.99,933.82,0,0,0,4000,0,0,0
0.007,0.051,0.037,0.037,0,0.015, ,139.14,0,0,0,0,0,,50.79,100.04,47.86,110.92,903.54,0,0,0,4000,0,0,0
0,0.044,0.029,0.029,0,0, ,139.37,0,0,0,0,0,,50.79,100.04,48.84,110.92,1066.67,0,0,0,4000,0,0,0
0.022,0.051,0.051,0.037,0,0.029, ,139.43,0,0,0,0,0,,50.79,100,48.84,110.88,774.6,0,0,0,4000,0,0,0
0,0,0.015,0.037,0,0.015, ,139.26,0,0,0,0,0,,50.79,100,47.86,110.92,903.54,0,0,0,4000,0,0,0
0,0.029,0.015,0.037,0,0.007, ,139.14,0,0,0,0,0,,52.75,99.96,47.86,110.92,800,0,0,0,4000,0,0,0
0.022,0,0.022,0.037,0,0, ,139.72,0,0,0,0,0,,52.75,100.04,48.84,110.92,774.6,0,0,0,4000,0,0,0
0.015,0,0.007,0.044,0,0.007, ,139.66,0,0,0,0,0,,52.75,100,45.91,110.88,800,0,0,0,4000,0,0,0
0,0,0.007,0.029,0,0, ,139.66,0,0,0,0,0,,52.75,100.04,47.86,110.88,625.15,0,0,0,4000,0,0,0
0,0,0,0.051,0,0, ,139.2,0,0,0,0,0,,50.79,100,47.86,110.88,800,0,0,0,4000,0,0,0
0,0,0,0.044,0,0.015, ,139.49,0,0,0,0,0,,51.77,99.96,47.86,110.95,625.15,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.029, ,139.2,0,0,0,0,0,,49.82,100.04,47.86,110.88,800,0,0,0,4000,0,0,0
0.022,0.051,0.022,0.029,0,0, ,139.49,0,0,0,0,0,,48.84,100,48.84,110.92,750.18,0,0,0,4000,0,0,0
0.022,0.007,0.029,0.044,0,0.007, ,139.66,0,0,0,0,0,,49.82,100,48.84,110.95,774.6,0,0,0,4000,0,0,0
0.015,0.022,0.044,0.022,0,0, ,139.6,0,0,0,0,0,,48.84,99.96,48.84,110.88,774.6,0,0,0,4000,0,0,0
0.022,0.051,0.015,0.022,0,0, ,139.49,0,0,0,0,0,,48.84,100,47.86,110.95,875.21,0,167.03,0,4000,0,0,0
0.007,0.051,0,0.037,0,0.022, ,139.26,0,0,0,0,0,,48.84,100,47.86,110.88,625.15,0,0,0,4000,0,0,0
0,0.044,0,0.037,0,0.029, ,139.26,0,0,0,0,0,,48.84,99.96,47.86,110.92,727.72,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.051,0,0, ,139.49,0,0,0,0,0,,46.89,100.04,48.84,110.88,774.6,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.022,0,0, ,139.14,0,0,0,0,0,,50.79,100,47.86,110.88,875.21,0,0,0,4000,0,0,0
0.037,0.051,0.037,0.059,0,0.022, ,139.37,0,0,0,0,0,,49.82,100,45.91,110.88,800,0,0,0,4000,0,0,0
0.037,0.022,0.022,0.029,0,0.015, ,139.49,0,0,0,0,0,,49.82,99.96,45.91,110.88,774.6,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.066,0,0.029, ,139.37,0,0,0,0,0,,49.82,100,44.93,110.88,800,0,0,0,4000,0,0,0
0.022,0.051,0.022,0.044,0.007,0.029, ,139.26,0,0,0,0,0,,48.84,99.96,44.93,110.84,933.82,0,0,0,4000,0,0,0
0.007,0,0.029,0.044,0,0.022, ,139.78,0,0,0,0,0,,52.75,100,44.93,110.88,774.6,0,0,0,4000,0,0,0
0.007,0,0.022,0.037,0,0, ,139.66,0,0,0,0,0,,49.82,99.96,42,110.88,644.69,0,0,0,4000,0,0,0
0.007,0.051,0.015,0.029,0,0, ,139.31,0,0,0,0,0,,48.84,100,47.86,110.88,750.18,0,0,0,4000,0,0,0
0,0.029,0,0.029,0,0.015, ,139.26,0,0,0,0,0,,48.84,99.96,44.93,110.88,750.18,0,0,0,4000,0,0,0
0,0.044,0,0.022,0,0, ,139.26,0,0,0,0,0,,49.82,99.96,45.91,110.88,750.18,0,0,0,4000,0,0,0
0.022,0.051,0.015,0.037,0,0.015, ,139.49,0,0,0,0,0,,48.84,99.96,45.91,110.81,800,0,0,0,4000,0,0,0
0.015,0.007,0,0.044,0,0, ,139.37,0,0,0,0,0,,49.82,100,45.91,110.88,774.6,0,0,0,4000,0,58.61,0
0.029,0.051,0.037,0.044,0,0.022, ,139.43,0,0,0,0,0,,52.75,99.96,47.86,110.84,800,0,0,0,4000,0,0,0
0.015,0.051,0.037,0.029,0,0.029, ,139.31,0,0,0,0,0,,48.84,99.96,47.86,110.88,750.18,0,0,0,4000,0,0,0
0,0.044,0.029,0.051,0.007,0.029, ,139.2,0,0,0,0,0,,49.82,99.96,48.84,110.81,800,0,0,0,4000,0,0,0
0,0.044,0.022,0.029,0,0, ,139.2,0,0,0,0,0,,49.82,99.96,48.84,110.84,903.54,0,0,0,4000,0,0,0
0.015,0.051,0.051,0.044,0,0, ,139.2,0,0,0,0,0,,49.82,99.96,51.77,110.84,800,0,0,0,4000,0,0,0
0,0,0,0.044,0,0, ,139.6,0,0,0,0,0,,48.84,99.93,47.86,110.84,666.18,0,0,0,4000,0,0,0
0,0,0,0.044,0,0.007, ,139.26,0,0,0,0,0,,48.84,99.96,47.86,110.88,903.54,0,0,0,4000,0,0,0
0,0,0,0.015,0,0, ,139.26,0,0,0,0,0,,48.84,99.96,45.91,110.84,666.18,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.2,0,0,0,0,0,,51.77,99.96,47.86,110.88,644.69,0,0,0,4000,0,0,0
0,0,0,0.022,0,0, ,139.37,0,0,0,0,0,,48.84,99.96,45.91,110.84,666.18,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.26,0,0,0,0,0,,49.82,100,45.91,110.84,903.54,0,0,0,4000,0,0,0
0.007,0.044,0.044,0.022,0,0, ,139.55,0,0,0,0,0,,46.89,99.96,44.93,110.84,800,0,0,0,4000,0,0,0
0,0.044,0.029,0.037,0,0.015, ,139.49,0,0,0,0,0,,49.82,99.96,48.84,110.88,933.82,0,0,0,4000,0,0,0
0.029,0.051,0.044,0.051,0.007,0.015, ,139.49,0,0,0,0,0,,46.89,99.96,47.86,110.81,827.35,0,0,0,4000,0,0,0
0,0.029,0.029,0.022,0,0, ,139.6,0,0,0,0,0,,46.89,99.96,44.93,110.88,774.6,0,0,0,4000,0,0,0
0.015,0.051,0.044,0.044,0,0, ,139.55,0,0,0,0,0,,48.84,99.96,45.91,110.81,827.35,0,0,0,4000,0,0,0
0,0.051,0.037,0.015,0,0, ,139.43,0,0,0,0,0,,51.77,99.96,45.91,110.84,644.69,0,0,0,4000,0,0,0
0.007,0,0.007,0.044,0,0.007, ,139.89,0,0,0,0,0,,52.75,99.96,45.91,110.77,666.18,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.015, ,139.83,0,0,0,0,0,,49.82,99.96,44.93,110.81,666.18,0,0,0,4000,0,0,0
0.029,0.007,0.029,0.037,0,0, ,139.83,0,0,0,0,0,,49.82,99.96,45.91,110.77,800,0,0,0,4000,0,0,0
0.007,0,0.015,0.037,0,0, ,139.83,0,0,0,0,0,,48.84,99.93,47.86,110.84,827.35,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.49,0,0,0,0,0,,49.82,99.96,48.84,110.81,666.18,0,173.87,0,4000,0,0,0
0,0,0,0.044,0.007,0.029, ,139.43,0,0,0,0,0,,48.84,99.93,45.91,110.81,644.69,0,0,0,4000,0,0,0
0,0,0,0.022,0,0, ,139.31,0,0,0,0,0,,49.82,100,48.84,110.81,774.6,0,0,0,4000,0,0,0
0,0,0.007,0.029,0,0, ,139.43,0,0,0,0,0,,48.84,99.89,48.84,110.81,689.62,0,0,0,4000,0,0,0
0,0,0,0.015,0,0, ,139.43,0,0,0,0,0,,48.84,99.96,48.84,110.81,800,0,0,0,4000,0,0,0
0,0,0.022,0.037,0,0.007, ,139.6,0,0,0,0,0,,48.84,99.93,47.86,110.77,800,0,0,0,4000,0,0,0
0,0.029,0.022,0.029,0,0, ,139.72,0,0,0,0,0,,49.82,99.96,48.84,110.81,533.33,0,0,0,4000,0,0,0
0,0.044,0,0.037,0,0.029, ,139.72,0,0,0,0,0,,49.82,99.93,47.86,110.77,800,0,0,0,4000,0,59.58,0
0.015,0.051,0.022,0.029,0,0.007, ,139.95,0,0,0,0,0,,51.77,99.96,48.84,110.81,827.35,0,0,0,4000,0,0,0
0.007,0.044,0,0.029,0,0, ,139.89,0,0,0,0,0,,52.75,99.93,47.86,110.77,689.62,0,0,0,4000,0,0,0
0.015,0.051,0.007,0.015,0,0, ,140.07,0,0,0,0,0,,48.84,99.96,47.86,110.81,933.82,0,0,0,4000,0,0,0
0.022,0.051,0.015,0.044,0,0, ,140.01,0,0,0,0,0,,51.77,99.96,48.84,110.77,827.35,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.022,0,0.029, ,140.12,0,0,0,0,0,,49.82,99.89,47.86,110.81,827.35,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.029,0,0, ,140.12,0,0,0,0,0,,48.84,99.96,48.84,110.77,827.35,0,0,0,4000,0,0,0
0.022,0.022,0.007,0.029,0,0.015, ,140.24,0,0,0,0,0,,49.82,99.89,47.86,110.81,689.62,0,0,0,4000,0,0,0
0.015,0.007,0,0.029,0,0, ,140.24,0,0,0,0,0,,51.77,99.93,47.86,110.77,827.35,0,0,0,4000,0,0,0
0.029,0,0.022,0.051,0.007,0.029, ,140.01,0,0,0,0,0,,52.75,99.89,47.86,110.73,689.62,0,0,0,4000,0,0,0
0.007,0,0.007,0.044,0,0, ,140.24,0,0,0,0,0,,52.75,99.89,47.86,110.73,827.35,0,0,0,4000,0,0,0
0,0,0.022,0.044,0.007,0.007, ,140.24,0,0,0,0,0,,49.82,99.78,47.86,110.66,740.42,0,181.68,0,4000,0,0,0
0,0,0,0.029,0,0.029, ,140.12,0,0,0,0,0,,49.82,99.85,45.91,110.66,689.62,0,0,0,4000,0,0,0
0,0,0,0.044,0,0, ,139.55,0,0,0,0,0,,49.82,99.82,47.86,110.7,551.89,0,0,0,4000,0,0,0
0,0.029,0,0.029,0,0, ,139.6,0,0,0,0,0,,48.84,99.82,48.84,110.66,827.35,0,0,0,4000,0,0,0
0,0,0.007,0.037,0,0.029, ,139.6,0,0,0,0,0,,51.77,99.78,48.84,110.66,800,0,0,0,4000,0,0,0
0,0.029,0.029,0.029,0,0, ,139.6,0,0,0,0,0,,48.84,99.82,45.91,110.66,827.35,0,0,0,4000,0,0,0
0.022,0.051,0.044,0.044,0.015,0.029, ,139.83,0,0,0,0,0,,51.77,99.82,48.84,110.66,551.89,0,0,0,4000,0,0,0
0.029,0.051,0.022,0.037,0,0.015, ,139.95,0,0,0,0,0,,52.75,99.78,45.91,110.66,827.35,0,0,0,4000,0,58.61,0
0,0,0,0.022,0,0, ,139.43,0,0,0,0,0,,52.75,99.82,44.93,110.7,714.04,0,0,0,4000,0,0,0
0.022,0.051,0.015,0.037,0,0, ,139.55,0,0,0,0,0,,51.77,99.78,47.86,110.62,689.62,0,0,0,4000,0,0,0
0.007,0.051,0.015,0.022,0,0, ,139.6,0,0,0,0,0,,51.77,99.85,45.91,110.66,666.18,0,0,0,4000,0,0,0
0,0.044,0.007,0.022,0,0, ,139.31,0,0,0,0,0,,49.82,99.78,44.93,110.66,827.35,0,0,0,4000,0,0,0
0,0,0,0.015,0,0, ,139.2,0,0,0,0,0,,49.82,99.78,45.91,110.66,551.89,0,0,0,4000,0,0,0
0.022,0.051,0.015,0.044,0.007,0.029, ,139.31,0,0,0,0,0,,51.77,99.74,44.93,110.66,800,0,0,0,4000,0,0,0
0.007,0.051,0.037,0.029,0,0, ,139.31,0,0,0,0,0,,51.77,99.85,45.91,110.66,800,0,0,0,4000,0,0,0
0.037,0.051,0.037,0.037,0,0.015, ,139.26,0,0,0,0,0,,52.75,99.78,43.96,110.62,689.62,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.037,0,0, ,139.31,0,0,0,0,0,,52.75,99.82,44.93,110.66,827.35,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.037,0.007,0, ,139.26,0,0,0,0,0,,54.7,99.78,44.93,110.7,800,0,0,0,4000,0,0,0
0.022,0.051,0.015,0.037,0,0, ,139.2,0,0,0,0,0,,54.7,99.82,44.93,110.66,827.35,0,0,0,4000,0,0,0
0.015,0.022,0.044,0.044,0,0, ,138.97,0,0,0,0,0,,51.77,99.85,44.93,110.66,857.63,0,0,0,4000,0,59.58,0
0.022,0.007,0.037,0.037,0,0, ,139.43,0,0,0,0,0,,54.7,99.85,44.93,110.66,689.62,0,0,0,4000,0,0,0
0.029,0.022,0.029,0.037,0,0, ,139.6,0,0,0,0,0,,55.68,99.85,44.93,110.66,714.04,0,0,0,4000,0,59.58,0
0.022,0.022,0.044,0.029,0,0.015, ,139.6,0,0,0,0,0,,51.77,99.82,44.93,110.66,827.35,0,0,0,4000,0,0,0
0.015,0.051,0,0.029,0,0.015, ,139.14,0,0,0,0,0,,51.77,99.85,43.96,110.62,827.35,0,0,0,4000,0,0,0
0.015,0.044,0,0.029,0,0.015, ,139.31,0,0,0,0,0,,52.75,99.82,43.96,110.62,689.62,0,0,0,4000,0,0,0
0.015,0.051,0.007,0.029,0,0.007, ,139.37,0,0,0,0,0,,52.75,99.89,44.93,110.66,800,0,0,0,4000,0,0,0
0.022,0.007,0,0.029,0,0, ,139.72,0,0,0,0,0,,52.75,99.89,43.96,110.66,714.04,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.72,0,0,0,0,0,,54.7,99.85,44.93,110.77,689.62,0,0,0,4000,0,0,0
0.015,0,0,0.037,0,0, ,139.31,0,0,0,0,0,,52.75,99.82,45.91,110.7,714.04,0,0,0,4000,0,0,0
