.
0,0,0,0.022,0,0, ,139.14,0,0,0,0,0,,49.82,99.85,44.93,110.7,533.33,0,0,0,4000,0,0,0
0,0.051,0.015,0.037,0,0.007, ,139.26,0,0,0,0,0,,51.77,99.85,47.86,110.7,827.35,0,0,0,4000,0,0,0
0,0.051,0.015,0.029,0,0, ,139.31,0,0,0,0,0,,51.77,99.89,45.91,110.7,551.89,0,0,0,4000,0,0,0
0.029,0.007,0.037,0.059,0,0.015, ,139.78,0,0,0,0,0,,51.77,99.85,47.86,110.66,571.43,0,0,0,4000,0,0,0
0.015,0.022,0.029,0.022,0,0, ,139.78,0,0,0,0,0,,49.82,99.93,45.91,110.7,827.35,0,0,0,4000,0,0,0
0.007,0.044,0,0.037,0,0, ,139.6,0,0,0,0,0,,51.77,99.85,47.86,110.66,827.35,0,0,0,4000,0,0,0
0.022,0.051,0.022,0.029,0,0.015, ,139.49,0,0,0,0,0,,48.84,99.89,45.91,110.66,714.04,0,0,0,4000,0,0,0
0.007,0.051,0.015,0.015,0.007,0, ,139.49,0,0,0,0,0,,51.77,99.85,45.91,110.66,689.62,0,0,0,4000,0,0,0
0.015,0.044,0.007,0.037,0,0.029, ,139.49,0,0,0,0,0,,52.75,99.89,47.86,110.62,689.62,0,0,0,4000,0,0,0
0.029,0,0,0.029,0,0, ,139.83,0,0,0,0,0,,52.75,99.93,45.91,110.7,689.62,0,0,0,4000,0,0,0
0.029,0,0.007,0.044,0,0.007, ,139.78,0,0,0,0,0,,51.77,99.85,47.86,110.66,571.43,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0.007, ,139.83,0,0,0,0,0,,49.82,99.93,45.91,110.7,689.62,0,0,0,4000,0,58.61,0
0,0,0,0.051,0.015,0.029, ,139.31,0,0,0,0,0,,49.82,99.85,47.86,110.7,714.04,0,0,0,4000,0,0,0
0,0.044,0,0.029,0,0, ,139.49,0,0,0,0,0,,52.75,99.89,45.91,110.66,689.62,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.037,0.007,0, ,139.83,0,0,0,0,0,,49.82,99.85,47.86,110.66,666.18,0,0,0,4000,0,0,0
0.029,0.022,0.037,0.029,0,0, ,140.07,0,0,0,0,0,,51.77,99.89,47.86,110.66,689.62,0,0,0,4000,0,0,0
0.015,0.007,0.037,0.037,0,0, ,140.07,0,0,0,0,0,,52.75,99.85,47.86,110.62,714.04,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.037,0,0.007, ,139.78,0,0,0,0,0,,51.77,99.85,45.91,110.66,689.62,0,0,0,4000,0,0,0
0,0.029,0,0.029,0,0, ,139.49,0,0,0,0,0,,52.75,99.89,47.86,110.66,689.62,0,0,0,4000,0,0,0
0,0.029,0.037,0.029,0,0.015, ,139.66,0,0,0,0,0,,49.82,99.85,45.91,110.62,714.04,0,0,0,4000,0,0,0
0,0.051,0.029,0.022,0,0, ,139.83,0,0,0,0,0,,48.84,99.89,47.86,110.66,827.35,0,0,0,4000,0,0,0
0,0,0,0.029,0,0.007, ,140.01,0,0,0,0,0,,49.82,99.82,45.91,110.66,571.43,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.029,0,0, ,139.89,0,0,0,0,0,,49.82,99.82,45.91,110.7,827.35,0,0,0,4000,0,0,0
0.022,0.022,0.044,0.037,0,0, ,140.07,0,0,0,0,0,,51.77,99.82,45.91,110.66,689.62,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.015,0,0, ,140.01,0,0,0,0,0,,48.84,99.85,45.91,110.66,800,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.037,0,0, ,139.95,0,0,0,0,0,,51.77,99.85,45.91,110.66,689.62,0,0,0,4000,0,0,0
0.015,0.051,0.022,0.037,0,0.015, ,140.07,0,0,0,0,0,,49.82,99.85,47.86,110.66,571.43,0,0,0,4000,0,0,0
0,0,0,0.051,0,0.029, ,140.24,0,0,0,0,0,,51.77,99.82,45.91,110.62,827.35,0,0,0,4000,0,0,0
0,0,0,0.029,0,0.029, ,140.18,0,0,0,0,0,,48.84,99.85,45.91,110.62,689.62,0,0,0,4000,0,0,0
0.022,0,0,0.051,0.007,0.044, ,140.3,0,0,0,0,0,,51.77,99.82,44.93,110.62,666.18,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.015, ,139.83,0,0,0,0,0,,49.82,99.85,45.91,110.62,827.35,0,0,0,4000,0,0,0
0.007,0.044,0.044,0.044,0,0.029, ,140.01,0,0,0,0,0,,51.77,99.89,45.91,110.62,714.04,0,0,0,4000,0,0,0
0,0,0.015,0.022,0,0, ,139.72,0,0,0,0,0,,46.89,99.82,44.93,110.62,689.62,0,0,0,4000,0,0,0
0.007,0.022,0.029,0.029,0,0, ,140.24,0,0,0,0,0,,48.84,99.85,44.93,110.59,827.35,0,0,0,4000,0,0,0
0.029,0.051,0.044,0.029,0,0, ,140.35,0,0,0,0,0,,51.77,99.78,44.93,110.59,551.89,0,0,0,4000,0,0,0
0.007,0.051,0.015,0.022,0,0, ,140.12,0,0,0,0,0,,51.77,99.82,44.93,110.59,644.69,0,0,0,4000,0,0,0
0.007,0.044,0.007,0.029,0,0.029, ,139.95,0,0,0,0,0,,51.77,99.78,44.93,110.55,551.89,0,0,0,4000,0,0,0
0.007,0.051,0.007,0.022,0,0, ,140.24,0,0,0,0,0,,51.77,99.78,43.96,110.55,666.18,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.029,0,0, ,140.18,0,0,0,0,0,,51.77,99.78,45.91,110.55,689.62,0,181.68,0,4000,0,59.58,0
0.007,0,0,0.029,0.007,0, ,140.47,0,0,0,0,0,,52.75,99.82,44.93,110.55,689.62,0,0,0,4000,0,0,0
0.022,0.022,0.037,0.044,0,0, ,139.95,0,0,0,0,0,,51.77,99.82,45.91,110.55,689.62,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0, ,140.3,0,0,0,0,0,,49.82,99.82,43.96,110.51,689.62,0,0,0,4000,0,0,0
0.015,0,0,0.037,0.007,0.029, ,140.35,0,0,0,0,0,,51.77,99.82,44.93,110.59,827.35,0,0,0,4000,0,58.61,0
0,0,0,0.044,0,0, ,139.89,0,0,0,0,0,,51.77,99.78,44.93,110.59,533.33,0,0,0,4000,0,0,0
0,0,0,0.022,0,0, ,139.78,0,0,0,0,0,,51.77,99.85,44.93,110.59,800,0,0,0,4000,0,0,0
0.015,0.007,0.022,0.037,0,0.007, ,140.35,0,0,0,0,0,,49.82,99.78,44.93,110.51,533.33,0,0,0,4000,0,0,0
0.022,0.022,0.022,0.029,0.007,0, ,140.3,0,0,0,0,0,,52.75,99.78,44.93,110.55,689.62,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.022,0,0, ,139.89,0,0,0,0,0,,49.82,99.78,46.89,110.51,666.18,0,0,0,4000,0,58.61,0
0,0,0,0.029,0,0, ,139.89,0,0,0,0,0,,48.84,99.82,44.93,110.62,827.35,0,0,0,4000,0,57.63,0
0,0,0,0.029,0,0, ,139.78,0,0,0,0,0,,48.84,99.78,43.96,110.55,551.89,0,0,0,4000,0,0,0
0,0.044,0.029,0.022,0,0, ,139.95,0,0,0,0,0,,49.82,99.82,45.91,110.59,515.75,0,0,0,4000,0,0,0
0.029,0.007,0.029,0.037,0.007,0.022, ,139.83,0,0,0,0,0,,49.82,99.82,44.93,110.51,625.15,0,181.68,0,4000,0,0,0
0.022,0,0.015,0.044,0,0, ,140.01,0,0,0,0,0,,51.77,99.78,44.93,110.59,800,0,0,0,4000,0,0,0
0.022,0.007,0.029,0.044,0,0.015, ,140.3,0,0,0,0,0,,51.77,99.78,43.96,110.51,800,0,0,0,4000,0,0,0
0.022,0.007,0.029,0.029,0,0, ,140.3,0,0,0,0,0,,52.75,99.78,43.96,110.55,644.69,0,0,0,4000,0,0,0
0.022,0.007,0.037,0.037,0,0, ,140.3,0,0,0,0,0,,51.77,99.78,43.96,110.51,666.18,0,0,0,4000,0,0,0
0.007,0.007,0.022,0.037,0,0, ,140.3,0,0,0,0,0,,49.82,99.78,45.91,110.55,774.6,0,0,0,4000,0,0,0
0.015,0,0.015,0.044,0,0.022, ,140.24,0,0,0,0,0,,51.77,99.78,46.89,110.51,666.18,0,173.87,0,4000,0,0,0
0.007,0,0,0.037,0,0.029, ,140.24,0,0,0,0,0,,52.75,99.74,43.96,110.51,644.69,0,0,0,4000,0,0,0
0.007,0,0,0.051,0.007,0, ,140.24,0,0,0,0,0,,46.89,99.82,43.96,110.51,666.18,0,160.2,0,4000,0,0,0
0.029,0.051,0.044,0.037,0,0.029, ,139.95,0,0,0,0,0,,51.77,99.71,44.93,110.48,625.15,0,0,0,4000,0,0,0
0.015,0.051,0.007,0.029,0,0.015, ,139.95,0,0,0,0,0,,51.77,99.82,46.89,110.51,750.18,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.037,0,0.029, ,139.89,0,0,0,0,0,,51.77,99.78,44.93,110.51,644.69,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,140.07,0,0,0,0,0,,52.75,99.82,47.86,110.55,666.18,0,0,0,4000,0,0,0
0.022,0.051,0.015,0.051,0.007,0.029, ,139.89,0,0,0,0,0,,51.77,99.74,46.89,110.48,689.62,0,0,0,4000,0,57.63,0
0.015,0.051,0.022,0.022,0,0, ,139.89,0,0,0,0,0,,48.84,99.78,46.89,110.48,625.15,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.029,0,0, ,139.89,0,0,0,0,0,,49.82,99.78,46.89,110.51,933.82,0,0,0,4000,0,0,0
0.029,0.051,0.022,0.022,0,0, ,139.89,0,0,0,0,0,,48.84,99.74,47.86,110.51,625.15,0,0,0,4000,0,0,0
0.007,0.051,0.015,0.029,0,0, ,139.83,0,0,0,0,0,,49.82,99.74,45.91,110.55,750.18,0,0,0,4000,0,58.61,0
0.022,0.022,0,0.037,0,0, ,140.01,0,0,0,0,0,,49.82,99.78,44.93,110.48,625.15,0,0,0,4000,0,0,0
0.015,0,0,0.044,0,0.029, ,140.01,0,0,0,0,0,,51.77,99.71,47.86,110.48,800,0,0,0,4000,0,0,0
0.022,0.051,0,0.037,0,0, ,139.89,0,0,0,0,0,,51.77,99.67,46.89,110.48,644.69,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.022,0,0, ,139.78,0,0,0,0,0,,51.77,99.71,47.86,110.48,625.15,0,0,0,4000,0,0,0
0.015,0.051,0.044,0.037,0,0, ,139.83,0,0,0,0,0,,49.82,99.67,46.89,110.44,750.18,0,0,0,4000,0,0,0
0.022,0.051,0,0.029,0,0, ,140.01,0,0,0,0,0,,52.75,99.71,48.84,110.44,625.15,0,0,0,4000,0,0,0
0,0,0,0.037,0.007,0.007, ,139.6,0,0,0,0,0,,49.82,99.67,44.93,110.44,644.69,0,0,0,4000,0,0,0
0,0.015,0,0.022,0,0, ,139.66,0,0,0,0,0,,52.75,99.71,44.93,110.51,644.69,0,0,0,4000,0,0,0
0.015,0.044,0,0.022,0,0, ,139.55,0,0,0,0,0,,49.82,99.67,46.89,110.48,644.69,0,0,0,4000,0,0,0
0.022,0.051,0.007,0.029,0,0.015, ,139.72,0,0,0,0,0,,48.84,99.74,45.91,110.55,774.6,0,0,0,4000,0,0,0
0.007,0,0,0.044,0,0.029, ,139.55,0,0,0,0,0,,51.77,99.67,43.96,110.48,774.6,0,0,0,4000,0,0,0
0.015,0.044,0,0.022,0,0, ,139.6,0,0,0,0,0,,48.84,99.71,44.93,110.48,605.62,0,0,0,4000,0,0,0
0.037,0.051,0.015,0.044,0.007,0.015, ,139.89,0,0,0,0,0,,49.82,99.67,47.86,110.48,666.18,0,0,0,4000,0,0,0
0.015,0.022,0,0.037,0,0, ,140.01,0,0,0,0,0,,48.84,99.71,47.86,110.48,644.69,0,0,0,4000,0,0,0
0.029,0.022,0.015,0.037,0.007,0, ,140.01,0,0,0,0,0,,49.82,99.71,47.86,110.48,750.18,0,0,0,4000,0,0,0
0.022,0.022,0.022,0.029,0,0, ,139.66,0,0,0,0,0,,51.77,99.71,47.86,110.48,625.15,0,0,0,4000,0,0,0
0.022,0,0,0.059,0,0, ,140.18,0,0,0,0,0,,49.82,99.71,48.84,110.44,774.6,0,0,0,4000,0,0,0
0.029,0.051,0.044,0.029,0,0, ,139.66,0,0,0,0,0,,49.82,99.67,48.84,110.44,500.12,0,0,0,4000,0,0,0
0.015,0,0.022,0.044,0,0, ,140.18,0,0,0,0,0,,51.77,99.71,48.84,110.48,666.18,0,0,0,4000,0,0,0
0,0,0.015,0.044,0,0.015, ,140.01,0,0,0,0,0,,48.84,99.67,48.84,110.4,800,0,0,0,4000,0,0,0
0.015,0.022,0.037,0.037,0,0, ,140.01,0,0,0,0,0,,51.77,99.67,47.86,110.48,625.15,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.037,0,0, ,140.01,0,0,0,0,0,,48.84,99.63,48.84,110.4,750.18,0,0,0,4000,0,0,0
0.007,0.051,0.015,0.022,0,0, ,139.83,0,0,0,0,0,,51.77,99.67,46.89,110.44,605.62,0,0,0,4000,0,0,0
0.029,0.051,0.022,0.037,0,0, ,139.89,0,0,0,0,0,,49.82,99.67,47.86,110.44,774.6,0,0,0,4000,0,0,0
0.015,0,0,0.022,0,0, ,139.95,0,0,0,0,0,,52.75,99.71,47.86,110.44,515.75,0,0,0,4000,0,0,0
0.022,0.007,0.015,0.037,0,0, ,139.6,0,0,0,0,0,,52.75,99.63,47.86,110.4,625.15,0,0,0,4000,0,0,0
0.015,0.022,0.022,0.029,0,0, ,139.66,0,0,0,0,0,,49.82,99.67,47.86,110.48,625.15,0,0,0,4000,0,0,0
0.007,0.051,0.044,0.051,0,0.029, ,139.43,0,0,0,0,0,,51.77,99.67,48.84,110.48,750.18,0,0,0,4000,0,0,0
0.029,0.051,0.044,0.044,0,0.029, ,140.07,0,0,0,0,0,,51.77,99.71,47.86,110.48,500.12,0,0,0,4000,0,0,0
0.044,0.022,0.044,0.051,0,0.015, ,139.89,0,0,0,0,0,,52.75,99.74,47.86,110.51,750.18,0,0,0,4000,0,0,0
0.007,0,0,0.044,0,0.029, ,140.24,0,0,0,0,0,,52.75,99.78,47.86,110.48,500.12,0,0,0,4000,0,0,0
0,0,0,0.044,0,0.029, ,139.95,0,0,0,0,0,,52.75,99.78,48.84,110.48,605.62,0,0,0,4000,0,0,0
0.015,0,0,0.044,0.007,0.007, ,140.01,0,0,0,0,0,,52.75,99.78,46.89,110.44,625.15,0,0,0,4000,0,0,0
0,0,0,0.044,0,0, ,139.89,0,0,0,0,0,,51.77,99.78,48.84,110.51,605.62,0,0,0,4000,0,0,0
0.007,0.029,0,0.037,0,0, ,139.49,0,0,0,0,0,,49.82,99.78,47.86,110.48,625.15,0,0,0,4000,0,0,0
0,0.044,0,0.015,0,0, ,139.55,0,0,0,0,0,,51.77,99.78,48.84,110.51,625.15,0,0,0,4000,0,0,0
0.007,0,0.015,0.037,0,0, ,140.12,0,0,0,0,0,,54.7,99.71,48.84,110.48,625.15,0,0,0,4000,0,0,0
0,0,0,0.051,0,0, ,140.12,0,0,0,0,0,,51.77,99.74,48.84,110.44,625.15,0,0,0,4000,0,0,0
0,0,0,0.051,0.007,0.029, ,139.83,0,0,0,0,0,,52.75,99.74,47.86,110.48,750.18,0,0,0,4000,0,0,0
0,0.007,0.007,0.029,0,0, ,140.18,0,0,0,0,0,,52.75,99.78,46.89,110.48,515.75,0,0,0,4000,0,0,0
0.022,0.051,0.015,0.029,0,0.015, ,139.83,0,0,0,0,0,,52.75,99.78,47.86,110.48,750.18,0,0,0,4000,0,0,0
0.022,0.051,0.044,0.029,0,0, ,140.01,0,0,0,0,0,,52.75,99.74,46.89,110.44,625.15,0,0,0,4000,0,0,0
0.022,0,0.015,0.044,0,0, ,140.01,0,0,0,0,0,,54.7,99.71,47.86,110.48,750.18,0,0,0,4000,0,0,0
0.029,0,0.015,0.022,0,0, ,140.12,0,0,0,0,0,,51.77,99.71,47.86,110.48,625.15,0,0,0,4000,0,0,0
0.022,0,0.007,0.037,0,0.015, ,140.07,0,0,0,0,0,,51.77,99.74,48.84,110.48,605.62,0,0,0,4000,0,0,0
0.022,0,0.007,0.037,0.015,0.044, ,140.18,0,0,0,0,0,,48.84,99.71,47.86,110.48,644.69,0,0,0,4000,0,0,0
0,0.051,0.029,0.037,0,0, ,139.72,0,0,0,0,0,,49.82,99.74,47.86,110.44,750.18,0,0,0,4000,0,0,0
0.007,0.051,0.029,0.037,0,0, ,139.72,0,0,0,0,0,,51.77,99.71,47.86,110.44,750.18,0,0,0,4000,0,0,0
0.015,0.022,0.029,0.029,0,0, ,140.24,0,0,0,0,0,,49.82,99.71,47.86,110.44,750.18,0,0,0,4000,0,0,0
0.037,0.051,0.037,0.037,0.007,0.015, ,140.12,0,0,0,0,0,,48.84,99.71,48.84,110.48,625.15,0,0,0,4000,0,0,0
0.015,0.051,0.044,0.029,0,0, ,140.18,0,0,0,0,0,,49.82,99.71,48.84,110.44,625.15,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.029,0,0, ,140.12,0,0,0,0,0,,49.82,99.74,47.86,110.4,500.12,0,0,0,4000,0,0,0
0.022,0.051,0.015,0.022,0,0, ,140.01,0,0,0,0,0,,49.82,99.71,50.79,110.44,605.62,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.022,0,0, ,140.01,0,0,0,0,0,,49.82,99.71,50.79,110.48,625.15,0,0,0,4000,0,0,0
0.015,0,0,0.029,0,0, ,140.24,0,0,0,0,0,,51.77,99.74,47.86,110.48,500.12,0,0,0,4000,0,0,0
0.015,0,0.015,0.044,0,0, ,140.24,0,0,0,0,0,,49.82,99.78,48.84,110.44,750.18,0,0,0,4000,0,0,0
0.015,0.022,0.037,0.044,0,0, ,139.83,0,0,0,0,0,,48.84,99.71,47.86,110.4,750.18,0,0,0,4000,0,0,0
0,0.051,0.029,0.022,0,0, ,139.72,0,0,0,0,0,,51.77,99.74,48.84,110.48,605.62,0,0,0,4000,0,0,0
0.029,0.051,0.051,0.037,0.007,0.029, ,140.12,0,0,0,0,0,,51.77,99.67,46.89,110.44,875.21,0,0,0,4000,0,0,0
0,0.029,0.007,0.029,0,0, ,140.01,0,0,0,0,0,,51.77,99.71,47.86,110.48,605.62,0,0,0,4000,0,0,0
0.037,0.051,0.044,0.029,0,0, ,140.18,0,0,0,0,0,,51.77,99.67,47.86,110.44,515.75,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.037,0,0, ,140.12,0,0,0,0,0,,49.82,99.74,47.86,110.44,727.72,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.037,0,0, ,139.95,0,0,0,0,0,,51.77,99.71,46.89,110.4,644.69,0,0,0,4000,0,0,0
0.022,0.022,0.015,0.037,0,0.029, ,140.24,0,0,0,0,0,,51.77,99.74,48.84,110.44,625.15,0,0,0,4000,0,0,0
0.022,0.022,0,0.051,0.007,0.029, ,140.12,0,0,0,0,0,,51.77,99.74,47.86,110.4,500.12,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.029, ,140.18,0,0,0,0,0,,49.82,99.71,47.86,110.37,625.15,0,0,0,4000,0,0,0
0,0.029,0,0.029,0,0.015, ,139.6,0,0,0,0,0,,49.82,99.71,47.86,110.44,644.69,0,0,0,4000,0,0,0
0.015,0.051,0.007,0.022,0,0, ,139.95,0,0,0,0,0,,52.75,99.74,44.93,110.44,605.62,0,0,0,4000,0,0,0
0.022,0.051,0.015,0.037,0,0, ,139.95,0,0,0,0,0,,51.77,99.71,46.89,110.37,750.18,0,0,0,4000,0,57.63,0
0,0.029,0,0.015,0,0.007, ,139.72,0,0,0,0,0,,49.82,99.71,44.93,110.4,750.18,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.55,0,0,0,0,0,,51.77,99.74,44.93,110.44,625.15,0,0,0,4000,0,0,0
0,0.029,0,0.029,0,0.029, ,139.72,0,0,0,0,0,,51.77,99.74,47.86,110.37,515.75,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.95,0,0,0,0,0,,49.82,99.74,46.89,110.44,484.49,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.89,0,0,0,0,0,,49.82,99.74,43.96,110.4,533.33,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.95,0,0,0,0,0,,49.82,99.71,47.86,110.4,625.15,0,0,0,4000,0,0,0
0.037,0,0.015,0.044,0,0, ,139.95,0,0,0,0,0,,49.82,99.67,44.93,110.37,689.62,0,0,0,4000,0,0,0
0.015,0,0,0.037,0.007,0, ,140.12,0,0,0,0,0,,51.77,99.71,46.89,110.44,515.75,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.43,0,0,0,0,0,,49.82,99.67,47.86,110.37,774.6,0,0,0,4000,0,0,0
0,0,0,0.022,0,0.015, ,139.49,0,0,0,0,0,,46.89,99.74,46.89,110.37,625.15,0,0,0,4000,0,0,0
0,0,0,0.044,0,0, ,139.37,0,0,0,0,0,,49.82,99.71,44.93,110.33,644.69,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.49,0,0,0,0,0,,49.82,99.71,46.89,110.37,515.75,0,0,0,4000,0,0,0
0,0,0,0.044,0,0.007, ,139.49,0,0,0,0,0,,52.75,99.67,44.93,110.37,515.75,0,0,0,4000,0,0,0
0,0,0,0.044,0,0.044, ,139.43,0,0,0,0,0,,48.84,99.71,44.93,110.4,533.33,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.66,0,0,0,0,0,,48.84,99.71,47.86,110.37,644.69,0,0,0,4000,0,0,0
0,0.044,0.015,0.037,0,0.015, ,139.37,0,0,0,0,0,,49.82,99.67,46.89,110.4,533.33,0,0,0,4000,0,0,0
0,0.051,0.029,0.022,0,0, ,139.55,0,0,0,0,0,,51.77,99.71,48.84,110.4,625.15,0,0,0,4000,0,0,0
0,0.029,0.007,0.037,0,0.022, ,139.49,0,0,0,0,0,,51.77,99.63,46.89,110.33,666.18,0,0,0,4000,0,0,0
0,0.044,0.007,0.037,0,0, ,139.43,0,0,0,0,0,,51.77,99.71,48.84,110.44,625.15,0,0,0,4000,0,0,0
0,0.044,0.007,0.022,0,0, ,139.43,0,0,0,0,0,,49.82,99.63,46.89,110.33,666.18,0,0,0,4000,0,0,0
0,0.029,0,0.037,0,0, ,139.49,0,0,0,0,0,,51.77,99.71,44.93,110.37,625.15,0,0,0,4000,0,0,0
0.037,0.051,0.022,0.051,0,0.015, ,139.78,0,0,0,0,0,,51.77,99.67,48.84,110.37,666.18,0,0,0,4000,0,0,0
0.022,0.044,0.015,0.037,0,0, ,139.78,0,0,0,0,0,,49.82,99.74,46.89,110.37,774.6,0,0,0,4000,0,0,0
0.015,0.044,0.015,0.029,0,0, ,139.66,0,0,0,0,0,,51.77,99.71,48.84,110.37,689.62,0,0,0,4000,0,0,0
0.015,0.051,0.015,0.029,0,0, ,139.89,0,0,0,0,0,,51.77,99.71,46.89,110.33,625.15,0,0,0,4000,0,0,0
0.022,0.051,0.022,0.037,0.007,0.007, ,139.78,0,0,0,0,0,,49.82,99.71,46.89,110.33,827.35,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.022,0,0, ,139.72,0,0,0,0,0,,49.82,99.67,44.93,110.33,533.33,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0, ,139.89,0,0,0,0,0,,51.77,99.67,47.86,110.4,533.33,0,0,0,4000,0,0,0
0.029,0.022,0.044,0.037,0,0.022, ,139.72,0,0,0,0,0,,49.82,99.67,46.89,110.37,515.75,0,0,0,4000,0,0,0
0.015,0.022,0.029,0.037,0,0, ,139.6,0,0,0,0,0,,51.77,99.71,47.86,110.37,689.62,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.037,0,0, ,139.78,0,0,0,0,0,,51.77,99.63,46.89,110.37,689.62,0,0,0,4000,0,0,0
0.022,0.051,0.022,0.022,0,0, ,139.78,0,0,0,0,0,,51.77,99.67,44.93,110.37,644.69,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0, ,139.49,0,0,0,0,0,,49.82,99.6,46.89,110.33,414.16,0,0,0,4000,0,0,0
0.007,0.044,0.037,0.037,0,0.015, ,139.78,0,0,0,0,0,,49.82,99.6,47.86,110.37,666.18,0,0,0,4000,0,0,0
0.007,0.029,0.044,0.044,0,0.015, ,139.66,0,0,0,0,0,,48.84,99.52,46.89,110.26,827.35,0,0,0,4000,0,58.61,0
0.022,0.051,0.044,0.022,0,0, ,139.55,0,0,0,0,0,,48.84,99.56,46.89,110.29,551.89,0,0,0,4000,0,0,0
0.029,0.051,0.044,0.044,0,0.015, ,139.6,0,0,0,0,0,,49.82,99.49,47.86,110.26,666.18,0,0,0,4000,0,0,0
0.007,0.051,0.029,0.022,0,0, ,139.6,0,0,0,0,0,,49.82,99.49,46.89,110.26,644.69,0,0,0,4000,0,0,0
0,0.051,0.015,0.029,0,0, ,139.37,0,0,0,0,0,,51.77,99.56,47.86,110.26,689.62,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.037,0,0, ,139.89,0,0,0,0,0,,48.84,99.56,46.89,110.26,666.18,0,0,0,4000,0,0,0
0.022,0.051,0.015,0.029,0,0, ,139.95,0,0,0,0,0,,49.82,99.56,44.93,110.29,666.18,0,0,0,4000,0,0,0
0.022,0.044,0.022,0.022,0,0, ,139.78,0,0,0,0,0,,49.82,99.49,44.93,110.26,533.33,0,0,0,4000,0,0,0
0,0,0,0.022,0,0.015, ,139.72,0,0,0,0,0,,49.82,99.56,46.89,110.29,551.89,0,0,0,4000,0,0,0
0.015,0,0,0.044,0,0, ,139.78,0,0,0,0,0,,49.82,99.52,43.96,110.22,533.33,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.029,0,0, ,139.95,0,0,0,0,0,,49.82,99.52,47.86,110.22,666.18,0,0,0,4000,0,0,0
0.015,0,0,0.051,0.015,0.029, ,139.95,0,0,0,0,0,,49.82,99.52,43.96,110.22,689.62,0,0,0,4000,0,0,0
0.015,0,0,0.029,0,0.029, ,140.12,0,0,0,0,0,,51.77,99.49,44.93,110.22,515.75,0,0,0,4000,0,0,0
0.022,0,0,0.044,0,0.007, ,140.01,0,0,0,0,0,,49.82,99.49,46.89,110.18,551.89,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0, ,140.18,0,0,0,0,0,,51.77,99.56,44.93,110.22,515.75,0,0,0,4000,0,0,0
0.029,0,0.022,0.029,0,0, ,140.12,0,0,0,0,0,,49.82,99.56,46.89,110.22,689.62,0,0,0,4000,0,0,0
0.029,0.007,0.015,0.029,0,0, ,139.83,0,0,0,0,0,,49.82,99.49,46.89,110.26,533.33,0,0,0,4000,0,0,0
0,0,0.007,0.037,0,0.015, ,140.18,0,0,0,0,0,,52.75,99.49,47.86,110.22,551.89,0,181.68,0,4000,0,0,0
0.015,0.051,0.044,0.044,0,0.015, ,140.07,0,0,0,0,0,,51.77,99.52,44.93,110.26,551.89,0,0,0,4000,0,0,0
0.029,0.051,0.015,0.037,0,0, ,140.01,0,0,0,0,0,,49.82,99.49,47.86,110.22,666.18,0,0,0,4000,0,0,0
0.022,0.051,0.044,0.029,0,0, ,140.3,0,0,0,0,0,,48.84,99.52,46.89,110.18,533.33,0,0,0,4000,0,0,0
0.022,0.051,0.015,0.029,0,0, ,140.12,0,0,0,0,0,,51.77,99.52,47.86,110.22,689.62,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.029,0,0, ,140.01,0,0,0,0,0,,49.82,99.56,44.93,110.18,533.33,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0, ,140.24,0,0,0,0,0,,49.82,99.52,47.86,110.22,533.33,0,0,0,4000,0,0,0
0.029,0.007,0.022,0.037,0,0, ,140.12,0,0,0,0,0,,51.77,99.56,46.89,110.22,551.89,0,0,0,4000,0,59.58,0
0,0,0,0.037,0,0, ,140.01,0,0,0,0,0,,51.77,99.56,47.86,110.29,533.33,0,0,0,4000,0,0,0
0.007,0,0,0.037,0,0, ,139.72,0,0,0,0,0,,51.77,99.52,44.93,110.29,551.89,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.007, ,139.66,0,0,0,0,0,,49.82,99.63,46.89,110.29,386.81,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.029, ,139.83,0,0,0,0,0,,51.77,99.63,46.89,110.29,533.33,0,0,0,4000,0,0,0
0.022,0.044,0.007,0.015,0,0.007, ,139.89,0,0,0,0,0,,51.77,99.63,46.89,110.29,666.18,0,0,0,4000,0,0,0
0,0,0,0.029,0,0.015, ,139.78,0,0,0,0,0,,49.82,99.63,47.86,110.26,533.33,0,0,0,4000,0,0,0
0,0,0,0.029,0,0.015, ,139.72,0,0,0,0,0,,51.77,99.63,44.93,110.26,666.18,0,0,0,4000,0,0,0
0.015,0.044,0.007,0.037,0,0, ,140.07,0,0,0,0,0,,51.77,99.63,46.89,110.29,666.18,0,0,0,4000,0,0,0
0.007,0,0.007,0.022,0,0, ,139.83,0,0,0,0,0,,48.84,99.6,44.93,110.26,666.18,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.89,0,0,0,0,0,,52.75,99.63,46.89,110.29,666.18,0,0,0,4000,0,0,0
0.015,0,0.022,0.044,0.007,0.015, ,140.18,0,0,0,0,0,,51.77,99.63,44.93,110.26,714.04,0,0,0,4000,0,0,0
0.022,0,0.007,0.029,0,0, ,140.12,0,0,0,0,0,,48.84,99.63,48.84,110.29,533.33,0,0,0,4000,0,0,0
0.037,0.007,0.015,0.051,0,0.007, ,140.01,0,0,0,0,0,,51.77,99.63,46.89,110.26,551.89,0,0,0,4000,0,0,0
0,0.051,0.029,0.022,0,0, ,139.66,0,0,0,0,0,,49.82,99.63,46.89,110.26,500.12,0,0,0,4000,0,0,0
0.015,0.051,0.037,0.029,0,0, ,139.66,0,0,0,0,0,,48.84,99.63,47.86,110.26,689.62,0,0,0,4000,0,0,0
0,0.051,0.007,0.029,0,0, ,139.72,0,0,0,0,0,,49.82,99.6,46.89,110.29,666.18,0,0,0,4000,0,0,0
0.022,0.022,0.037,0.044,0,0, ,140.24,0,0,0,0,0,,51.77,99.6,44.93,110.29,689.62,0,0,0,4000,0,0,0
0.015,0.051,0.015,0.022,0,0, ,140.12,0,0,0,0,0,,49.82,99.63,44.93,110.22,551.89,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.037,0,0, ,140.12,0,0,0,0,0,,52.75,99.63,47.86,110.26,800,0,0,0,4000,0,0,0
0.029,0.051,0.044,0.044,0.007,0.029, ,140.12,0,0,0,0,0,,49.82,99.6,46.89,110.26,533.33,0,0,0,4000,0,0,0
0.022,0.051,0.022,0.044,0,0.007, ,140.01,0,0,0,0,0,,49.82,99.63,46.89,110.29,533.33,0,0,0,4000,0,57.63,0
0.015,0.051,0.037,0.051,0.007,0.029, ,140.07,0,0,0,0,0,,51.77,99.63,44.93,110.26,551.89,0,0,0,4000,0,0,0
0.015,0.022,0.015,0.029,0,0.015, ,139.78,0,0,0,0,0,,52.75,99.63,47.86,110.29,666.18,0,0,0,4000,0,0,0
0.037,0.051,0.044,0.044,0,0, ,139.83,0,0,0,0,0,,49.82,99.56,44.93,110.26,400.49,0,0,0,4000,0,0,0
0.022,0.022,0.022,0.037,0,0.029, ,139.89,0,0,0,0,0,,51.77,99.63,47.86,110.22,533.33,0,0,0,4000,0,0,0
0.029,0,0.007,0.044,0,0.015, ,140.12,0,0,0,0,0,,51.77,99.56,44.93,110.22,714.04,0,0,0,4000,0,0,0
0.022,0.007,0.022,0.022,0,0, ,139.83,0,0,0,0,0,,51.77,99.67,44.93,110.26,533.33,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.037,0,0, ,139.66,0,0,0,0,0,,54.7,99.63,46.89,110.22,666.18,0,0,0,4000,0,59.58,0
0,0.007,0.022,0.044,0.022,0, ,140.18,0,0,0,0,0,,51.77,99.6,46.89,110.22,414.16,0,0,0,4000,0,0,0
0.022,0.022,0.029,0.037,0,0.029, ,140.12,0,0,0,0,0,,52.75,99.56,46.89,110.22,689.62,0,0,0,4000,0,0,0
0.015,0.051,0.022,0.029,0,0, ,140.12,0,0,0,0,0,,52.75,99.56,46.89,110.26,400.49,0,0,0,4000,0,0,0
0.022,0.022,0.029,0.022,0,0, ,139.89,0,0,0,0,0,,51.77,99.63,47.86,110.22,666.18,0,0,0,4000,0,59.58,0
0.029,0.022,0.037,0.037,0,0, ,139.95,0,0,0,0,0,,51.77,99.52,47.86,110.26,551.89,0,0,0,4000,0,0,0
0.015,0.051,0.037,0.029,0,0, ,139.78,0,0,0,0,0,,51.77,99.56,47.86,110.29,689.62,0,0,0,4000,0,0,0
0.022,0.051,0.044,0.037,0,0.015, ,140.18,0,0,0,0,0,,51.77,99.56,47.86,110.18,533.33,0,0,0,4000,0,0,0
0.015,0.022,0.022,0.059,0,0.029, ,140.18,0,0,0,0,0,,51.77,99.63,47.86,110.22,551.89,0,173.87,0,4000,0,0,0
0.029,0.051,0.044,0.044,0,0.029, ,140.12,0,0,0,0,0,,51.77,99.56,44.93,110.22,400.49,0,0,0,4000,0,59.58,0
0.022,0.051,0.037,0.029,0,0.015, ,140.12,0,0,0,0,0,,51.77,99.63,44.93,110.22,515.75,0,0,0,4000,0,58.61,0
0.029,0.051,0.029,0.037,0,0.029, ,140.18,0,0,0,0,0,,51.77,99.52,46.89,110.11,414.16,0,0,0,4000,0,0,0
0.029,0.051,0.022,0.015,0,0.015, ,140.01,0,0,0,0,0,,51.77,99.52,46.89,110.15,644.69,0,0,0,4000,0,0,0
0.037,0.007,0.029,0.044,0,0, ,140.01,0,0,0,0,0,,49.82,99.52,47.86,110.11,533.33,0,0,0,4000,0,0,0
0.022,0.022,0.022,0.037,0,0, ,140.12,0,0,0,0,0,,49.82,99.6,46.89,110.11,515.75,0,0,0,4000,0,0,0
0.037,0.022,0.029,0.029,0,0, ,140.01,0,0,0,0,0,,52.75,99.52,47.86,110.11,666.18,0,0,0,4000,0,58.61,0
0.029,0.007,0.007,0.029,0,0, ,140.01,0,0,0,0,0,,48.84,99.56,47.86,110.15,666.18,0,0,0,4000,0,0,0
0.029,0,0.007,0.029,0,0.015, ,140.12,0,0,0,0,0,,52.75,99.52,44.93,110.15,515.75,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,140.12,0,0,0,0,0,,49.82,99.49,43.96,110.15,533.33,0,0,0,4000,0,0,0
0,0,0,0.029,0,0.015, ,140.01,0,0,0,0,0,,49.82,99.56,44.93,110.15,533.33,0,0,0,4000,0,0,0
0.007,0,0,0.037,0,0, ,140.01,0,0,0,0,0,,51.77,99.52,44.93,110.11,500.12,0,0,0,4000,0,0,0
0.007,0.022,0.022,0.044,0,0.022, ,140.01,0,0,0,0,0,,51.77,99.6,44.93,110.11,644.69,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.044,0,0.029, ,140.01,0,0,0,0,0,,49.82,99.56,46.89,110.11,533.33,0,0,0,4000,0,0,0
0.029,0.051,0.022,0.037,0,0, ,140.07,0,0,0,0,0,,51.77,99.52,46.89,110.15,625.15,0,0,0,4000,0,0,0
0.029,0.044,0.015,0.044,0,0.015, ,140.01,0,0,0,0,0,,51.77,99.52,44.93,110.11,551.89,0,0,0,4000,0,0,0
0.029,0.007,0.007,0.015,0,0, ,140.12,0,0,0,0,0,,48.84,99.56,47.86,110.18,500.12,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.051,0,0.015, ,139.83,0,0,0,0,0,,48.84,99.49,46.89,110.15,644.69,0,0,0,4000,0,58.61,0
0.007,0.051,0.029,0.037,0,0, ,139.83,0,0,0,0,0,,48.84,99.52,47.86,110.15,625.15,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.044,0,0, ,139.78,0,0,0,0,0,,51.77,99.56,47.86,110.15,533.33,0,0,0,4000,0,58.61,0
0,0.051,0.007,0.037,0,0, ,139.66,0,0,0,0,0,,51.77,99.56,44.93,110.15,500.12,0,0,0,4000,0,0,0
0,0.051,0.015,0.029,0,0, ,139.6,0,0,0,0,0,,49.82,99.56,44.93,110.11,666.18,0,0,0,4000,0,0,0
0.015,0.022,0.015,0.044,0,0, ,140.12,0,0,0,0,0,,49.82,99.56,46.89,110.15,533.33,0,0,0,4000,0,0,0
0.015,0.007,0.015,0.037,0,0.029, ,140.24,0,0,0,0,0,,51.77,99.52,47.86,110.11,515.75,0,0,0,4000,0,0,0
0.022,0.051,0.044,0.037,0,0.029, ,140.24,0,0,0,0,0,,48.84,99.49,43.96,110.11,515.75,0,0,0,4000,0,0,0
0.007,0,0.022,0.037,0,0.029, ,140.12,0,0,0,0,0,,49.82,99.52,44.93,110.15,500.12,0,167.03,0,4000,0,0,0
0.037,0.007,0.044,0.037,0,0.007, ,140.18,0,0,0,0,0,,48.84,99.49,44.93,110.07,500.12,0,0,0,4000,0,0,0
0.015,0,0.029,0.022,0,0, ,140.07,0,0,0,0,0,,49.82,99.52,46.89,110.11,625.15,0,0,0,4000,0,0,0
0.015,0,0,0.037,0,0, ,140.18,0,0,0,0,0,,46.89,99.49,44.93,110.07,386.81,0,0,0,4000,0,0,0
0,0,0,0.022,0,0, ,139.89,0,0,0,0,0,,49.82,99.52,46.89,110.11,500.12,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.55,0,0,0,0,0,,48.84,99.49,46.89,110.11,500.12,0,0,0,4000,0,0,0
0.007,0.051,0.022,0.015,0,0, ,139.72,0,0,0,0,0,,51.77,99.52,47.86,110.11,605.62,0,0,0,4000,0,0,0
0.007,0.051,0.029,0.051,0,0.029, ,139.72,0,0,0,0,0,,49.82,99.52,46.89,110.07,666.18,0,0,0,4000,0,58.61,0
0,0.029,0,0.029,0,0, ,139.6,0,0,0,0,0,,48.84,99.49,46.89,110.11,484.49,0,0,0,4000,0,0,0
0.015,0,0.007,0.044,0,0.029, ,139.89,0,0,0,0,0,,49.82,99.49,46.89,110.04,500.12,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.83,0,0,0,0,0,,51.77,99.49,46.89,110.11,375.09,0,0,0,4000,0,0,0
0,0,0,0.022,0,0, ,139.6,0,0,0,0,0,,49.82,99.52,46.89,110.11,750.18,0,0,0,4000,0,0,0
0,0.029,0.007,0.029,0,0, ,139.6,0,0,0,0,0,,48.84,99.41,46.89,110.11,625.15,0,0,0,4000,0,0,0
0.022,0.051,0.044,0.029,0,0.029, ,139.89,0,0,0,0,0,,49.82,99.41,46.89,110.07,484.49,0,0,0,4000,0,0,0
0,0.051,0.029,0.029,0,0, ,139.66,0,0,0,0,0,,49.82,99.41,44.93,110.07,484.49,0,0,0,4000,0,0,0
0.007,0.022,0.015,0.037,0,0, ,140.01,0,0,0,0,0,,49.82,99.41,46.89,110.07,605.62,0,0,0,4000,0,57.63,0
0.029,0.051,0.029,0.037,0,0, ,139.72,0,0,0,0,0,,51.77,99.45,44.93,110.04,500.12,0,0,0,4000,0,0,0
0,0.051,0.015,0.022,0,0, ,139.72,0,0,0,0,0,,51.77,99.41,46.89,110.04,500.12,0,0,0,4000,0,0,0
0.015,0.051,0.015,0.029,0,0, ,139.6,0,0,0,0,0,,48.84,99.41,46.89,109.96,500.12,0,0,0,4000,0,0,0
0.015,0.051,0.037,0.029,0,0, ,139.83,0,0,0,0,0,,49.82,99.41,46.89,110.04,500.12,0,0,0,4000,0,0,0
0.029,0.051,0.044,0.037,0,0, ,140.12,0,0,0,0,0,,49.82,99.41,46.89,110,484.49,0,0,0,4000,0,58.61,0
0.022,0,0,0.044,0,0.015, ,140.07,0,0,0,0,0,,48.84,99.41,44.93,110.04,500.12,0,0,0,4000,0,0,0
0.022,0,0.007,0.029,0,0, ,140.12,0,0,0,0,0,,49.82,99.41,46.89,109.96,500.12,0,0,0,4000,0,0,0
0.015,0,0,0.029,0,0, ,140.18,0,0,0,0,0,,48.84,99.38,44.93,110,625.15,0,0,0,4000,0,0,0
0.015,0,0.007,0.037,0,0, ,140.12,0,0,0,0,0,,49.82,99.41,47.86,109.93,484.49,0,0,0,4000,0,0,0
0.029,0.007,0.022,0.037,0,0.007, ,140.01,0,0,0,0,0,,51.77,99.38,46.89,110,533.33,0,0,0,4000,0,0,0
0.029,0.007,0.007,0.037,0,0.029, ,139.95,0,0,0,0,0,,49.82,99.45,47.86,110,605.62,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0, ,140.07,0,0,0,0,0,,48.84,99.38,46.89,109.96,515.75,0,0,0,4000,0,0,0
0,0,0,0.044,0,0.029, ,139.89,0,0,0,0,0,,51.77,99.38,47.86,110.04,605.62,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.72,0,0,0,0,0,,48.84,99.38,46.89,109.96,375.09,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0.015, ,139.66,0,0,0,0,0,,51.77,99.34,44.93,110,363.37,0,0,0,4000,0,0,0
0.007,0,0,0.037,0.007,0.029, ,139.66,0,0,0,0,0,,51.77,99.38,47.86,109.96,625.15,0,0,0,4000,0,0,0
0,0,0,0.015,0,0, ,139.83,0,0,0,0,0,,51.77,99.41,44.93,109.96,484.49,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.037,0,0.015, ,139.78,0,0,0,0,0,,51.77,99.38,46.89,109.93,484.49,0,181.68,0,4000,0,0,0
0.015,0.051,0.037,0.015,0,0, ,139.78,0,0,0,0,0,,51.77,99.41,46.89,109.96,625.15,0,0,0,4000,0,0,0
0.007,0.044,0.015,0.037,0,0.007, ,139.49,0,0,0,0,0,,51.77,99.41,44.93,110,500.12,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.015, ,139.55,0,0,0,0,0,,48.84,99.38,44.93,109.96,484.49,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.83,0,0,0,0,0,,51.77,99.41,46.89,110,500.12,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0, ,140.07,0,0,0,0,0,,49.82,99.38,44.93,110,484.49,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.6,0,0,0,0,0,,51.77,99.45,46.89,110.04,470.82,0,0,0,4000,0,0,0
0,0,0,0.044,0,0.022, ,139.6,0,0,0,0,0,,49.82,99.45,44.93,110.07,363.37,0,0,0,4000,0,0,0
0,0.029,0,0.029,0,0.029, ,139.49,0,0,0,0,0,,49.82,99.49,46.89,110.11,605.62,0,0,0,4000,0,0,0
0,0,0,0.044,0,0.029, ,139.49,0,0,0,0,0,,52.75,99.45,44.93,110.07,375.09,0,0,0,4000,0,0,0
0,0,0.007,0.037,0,0.029, ,139.6,0,0,0,0,0,,49.82,99.56,46.89,110.11,470.82,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.015, ,139.49,0,0,0,0,0,,49.82,99.49,46.89,110.04,470.82,0,0,0,4000,0,0,0
0,0.044,0.015,0.022,0,0, ,139.55,0,0,0,0,0,,48.84,99.52,46.89,110.11,588.03,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.037,0,0, ,139.95,0,0,0,0,0,,51.77,99.49,46.89,110.07,625.15,0,0,0,4000,0,0,0
0.015,0.051,0.037,0.037,0,0, ,139.78,0,0,0,0,0,,49.82,99.52,46.89,110.11,484.49,0,0,0,4000,0,0,0
0,0.051,0.029,0.037,0,0.015, ,139.6,0,0,0,0,0,,49.82,99.52,46.89,110.07,625.15,0,0,0,4000,0,0,0
0.007,0.051,0.037,0.037,0,0.015, ,139.66,0,0,0,0,0,,49.82,99.49,46.89,110.07,375.09,0,0,0,4000,0,0,0
0.007,0.051,0.029,0.037,0,0.029, ,139.66,0,0,0,0,0,,51.77,99.52,47.86,110.07,625.15,0,167.03,0,4000,0,0,0
0.007,0,0.029,0.044,0,0.029, ,140.07,0,0,0,0,0,,48.84,99.49,44.93,110.07,500.12,0,0,0,4000,0,0,0
0,0,0,0.022,0,0, ,139.6,0,0,0,0,0,,51.77,99.52,44.93,110.07,500.12,0,0,0,4000,0,0,0
0,0.051,0.029,0.022,0,0, ,139.66,0,0,0,0,0,,46.89,99.49,46.89,110.07,588.03,0,0,0,4000,0,0,0
0,0.029,0,0.022,0,0, ,139.55,0,0,0,0,0,,52.75,99.49,46.89,110.11,588.03,0,0,0,4000,0,0,0
0,0.029,0.007,0.037,0,0.015, ,139.6,0,0,0,0,0,,49.82,99.49,44.93,110.04,500.12,0,0,0,4000,0,0,0
0,0,0,0.022,0,0, ,139.66,0,0,0,0,0,,49.82,99.49,44.93,110.11,484.49,0,0,0,4000,0,57.63,0
0.015,0.051,0.029,0.029,0,0, ,139.78,0,0,0,0,0,,49.82,99.49,44.93,110.04,625.15,0,0,0,4000,0,0,0
0,0.051,0.037,0.037,0,0.029, ,139.89,0,0,0,0,0,,49.82,99.49,47.86,110.11,470.82,0,0,0,4000,0,0,0
0.022,0.051,0.044,0.044,0.015,0.029, ,139.83,0,0,0,0,0,,51.77,99.49,44.93,110.07,605.62,0,173.87,0,4000,0,0,0
0.015,0.051,0.022,0.037,0,0.029, ,139.83,0,0,0,0,0,,49.82,99.52,44.93,110.07,484.49,0,0,0,4000,0,0,0
0.007,0.051,0.037,0.051,0,0.015, ,139.66,0,0,0,0,0,,51.77,99.52,44.93,110.04,500.12,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.044,0.007,0.029, ,140.07,0,0,0,0,0,,49.82,99.45,44.93,110.04,625.15,0,0,0,4000,0,0,0
0.015,0,0,0.044,0,0.029, ,139.78,0,0,0,0,0,,52.75,99.49,44.93,110.04,625.15,0,0,0,4000,0,0,0
0,0,0,0.044,0,0, ,139.6,0,0,0,0,0,,49.82,99.45,43.96,110.07,363.37,0,0,0,4000,0,0,0
0,0.029,0,0.029,0,0, ,139.49,0,0,0,0,0,,48.84,99.45,43.96,110.07,605.62,0,0,0,4000,0,0,0
0,0.044,0.029,0.037,0,0.015, ,139.72,0,0,0,0,0,,49.82,99.45,44.93,110.04,484.49,0,0,0,4000,0,0,0
0,0.051,0.029,0.015,0,0.015, ,139.66,0,0,0,0,0,,48.84,99.49,44.93,110.04,470.82,0,0,0,4000,0,0,0
0,0.044,0.022,0.029,0,0, ,139.43,0,0,0,0,0,,49.82,99.41,44.93,110.04,352.63,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.044,0,0, ,139.83,0,0,0,0,0,,51.77,99.49,46.89,110.07,605.62,0,0,0,4000,0,0,0
0.037,0.022,0.029,0.037,0.007,0.029, ,139.83,0,0,0,0,0,,49.82,99.45,46.89,110,375.09,0,0,0,4000,0,0,0
0.022,0.044,0.022,0.022,0,0.015, ,140.12,0,0,0,0,0,,49.82,99.49,44.93,110.04,470.82,0,0,0,4000,0,57.63,0
0.022,0.051,0.029,0.037,0.007,0, ,140.18,0,0,0,0,0,,49.82,99.45,44.93,110,625.15,0,0,0,4000,0,0,0
0.022,0.051,0.007,0.029,0,0, ,140.24,0,0,0,0,0,,49.82,99.49,44.93,110.04,375.09,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.044,0.007,0, ,140.24,0,0,0,0,0,,49.82,99.49,46.89,110.07,500.12,0,167.03,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.66,0,0,0,0,0,,51.77,99.41,44.93,110.04,363.37,0,0,0,4000,0,0,0
0,0,0.007,0.029,0,0.029, ,139.55,0,0,0,0,0,,52.75,99.45,46.89,110,470.82,0,0,0,4000,0,0,0
0.007,0.044,0.015,0.044,0,0.029, ,139.6,0,0,0,0,0,,48.84,99.45,46.89,110.07,500.12,0,0,0,4000,0,0,0
0,0.044,0.029,0.015,0,0, ,139.6,0,0,0,0,0,,49.82,99.49,47.86,110.04,484.49,0,0,0,4000,0,0,0
0,0.051,0.037,0.029,0,0, ,139.66,0,0,0,0,0,,48.84,99.45,47.86,110.04,500.12,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.029,0,0, ,139.72,0,0,0,0,0,,54.7,99.49,47.86,110,605.62,0,0,0,4000,0,0,0
0.015,0.051,0.037,0.037,0.007,0.044, ,140.12,0,0,0,0,0,,51.77,99.45,46.89,109.96,363.37,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.029,0,0.015, ,140.12,0,0,0,0,0,,51.77,99.45,47.86,110,363.37,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.037,0,0, ,140.12,0,0,0,0,0,,52.75,99.41,46.89,110,625.15,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.029,0,0, ,140.01,0,0,0,0,0,,51.77,99.49,48.84,110,470.82,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.044,0.007,0.029, ,140.12,0,0,0,0,0,,52.75,99.45,47.86,110,515.75,0,0,0,4000,0,0,0
0.015,0,0.022,0.037,0,0, ,140.12,0,0,0,0,0,,51.77,99.45,46.89,110,375.09,0,0,0,4000,0,0,0
0,0,0,0.044,0,0.007, ,139.66,0,0,0,0,0,,51.77,99.45,47.86,110,625.15,0,0,0,4000,0,0,0
0,0,0,0.022,0.007,0, ,139.43,0,0,0,0,0,,49.82,99.45,47.86,110.04,375.09,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.43,0,0,0,0,0,,51.77,99.41,47.86,110,605.62,0,0,0,4000,0,0,0
0,0.044,0.015,0.029,0,0, ,139.55,0,0,0,0,0,,49.82,99.45,46.89,110,484.49,0,0,0,4000,0,0,0
0.007,0.051,0.037,0.022,0,0.029, ,139.49,0,0,0,0,0,,52.75,99.45,48.84,110,605.62,0,0,0,4000,0,0,0
0.007,0.051,0.037,0.044,0.007,0.029, ,139.43,0,0,0,0,0,,52.75,99.45,47.86,110,500.12,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.029,0,0.007, ,139.95,0,0,0,0,0,,52.75,99.45,48.84,110,484.49,0,167.03,0,4000,0,0,0
0.029,0.051,0.015,0.037,0,0, ,139.66,0,0,0,0,0,,49.82,99.49,46.89,109.96,484.49,0,0,0,4000,0,0,0
0.007,0.051,0.044,0.029,0,0, ,139.66,0,0,0,0,0,,48.84,99.45,47.86,110.04,484.49,0,0,0,4000,0,0,0
0,0.051,0.022,0.029,0,0, ,139.55,0,0,0,0,0,,49.82,99.45,48.84,110,644.69,0,0,0,4000,0,0,0
0.007,0.051,0.044,0.015,0,0, ,139.72,0,0,0,0,0,,52.75,99.49,47.86,110.04,500.12,0,0,0,4000,0,0,0
0.015,0.051,0.037,0.029,0,0, ,139.72,0,0,0,0,0,,52.75,99.41,46.89,109.96,625.15,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.029,0,0, ,139.6,0,0,0,0,0,,51.77,99.45,46.89,109.96,500.12,0,0,0,4000,0,0,0
0.007,0.029,0.022,0.051,0,0.015, ,139.55,0,0,0,0,0,,52.75,99.41,47.86,109.96,515.75,0,0,0,4000,0,0,0
0.015,0.051,0,0.044,0,0, ,139.78,0,0,0,0,0,,51.77,99.38,44.93,110,484.49,0,0,0,4000,0,0,0
0,0,0,0.022,0,0, ,139.6,0,0,0,0,0,,51.77,99.41,46.89,109.93,386.81,0,0,0,4000,0,0,0
0,0,0,0.022,0,0, ,139.55,0,0,0,0,0,,51.77,99.38,44.93,110,500.12,0,0,0,4000,0,0,0
0,0.044,0,0.022,0,0, ,139.66,0,0,0,0,0,,49.82,99.49,47.86,110,625.15,0,0,0,4000,0,0,0
0.015,0.051,0.037,0.037,0,0, ,139.95,0,0,0,0,0,,52.75,99.45,47.86,109.96,515.75,0,0,0,4000,0,0,0
0,0.029,0.007,0.022,0,0, ,139.6,0,0,0,0,0,,49.82,99.45,46.89,110,375.09,0,0,0,4000,0,0,0
0.007,0.051,0.044,0.029,0,0.015, ,139.89,0,0,0,0,0,,51.77,99.41,46.89,109.93,515.75,0,0,0,4000,0,0,0
0,0.044,0.022,0.022,0,0, ,139.72,0,0,0,0,0,,51.77,99.41,47.86,109.96,363.37,0,0,0,4000,0,0,0
0,0.044,0.015,0.022,0,0, ,139.66,0,0,0,0,0,,51.77,99.41,44.93,109.96,515.75,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.66,0,0,0,0,0,,49.82,99.41,44.93,109.96,515.75,0,0,0,4000,0,0,0
0.029,0.022,0.037,0.044,0,0, ,140.01,0,0,0,0,0,,52.75,99.38,44.93,109.93,400.49,0,0,0,4000,0,0,0
0.022,0.051,0.007,0.022,0,0, ,140.01,0,0,0,0,0,,48.84,99.41,46.89,109.96,515.75,0,0,0,4000,0,0,0
0.022,0.051,0.022,0.044,0,0.015, ,140.01,0,0,0,0,0,,51.77,99.34,46.89,109.96,644.69,0,0,0,4000,0,0,0
0,0.051,0,0.037,0,0, ,140.01,0,0,0,0,0,,51.77,99.3,44.93,109.93,551.89,0,0,0,4000,0,0,0
0.022,0.051,0,0.044,0,0.007, ,139.72,0,0,0,0,0,,49.82,99.38,46.89,109.89,625.15,0,0,0,4000,0,0,0
0.015,0.051,0.037,0.029,0,0.029, ,139.78,0,0,0,0,0,,49.82,99.3,46.89,109.89,533.33,0,0,0,4000,0,0,0
0.029,0.022,0.029,0.022,0,0, ,140.12,0,0,0,0,0,,48.84,99.3,44.93,109.85,644.69,0,0,0,4000,0,59.58,0
0.015,0.051,0.044,0.022,0,0, ,139.78,0,0,0,0,0,,49.82,99.23,44.93,109.85,257.88,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.037,0,0, ,139.78,0,0,0,0,0,,49.82,99.27,44.93,109.85,515.75,0,0,0,4000,0,58.61,0
0.015,0.051,0.029,0.037,0.007,0.007, ,139.6,0,0,0,0,0,,49.82,99.23,43.96,109.82,386.81,0,0,0,4000,0,0,0
0.015,0.051,0.037,0.029,0,0, ,139.83,0,0,0,0,0,,51.77,99.27,46.89,109.82,500.12,0,0,0,4000,0,0,0
0.015,0.051,0.037,0.037,0,0, ,139.66,0,0,0,0,0,,51.77,99.19,46.89,109.71,533.33,0,0,0,4000,0,0,0
0.015,0,0.037,0.037,0,0.022, ,140.07,0,0,0,0,0,,51.77,99.23,44.93,109.74,400.49,0,0,0,4000,0,0,0
0.022,0,0.037,0.044,0,0, ,140.07,0,0,0,0,0,,51.77,99.12,45.91,109.67,533.33,0,0,0,4000,0,0,0
0,0.051,0.029,0.022,0,0, ,139.78,0,0,0,0,0,,48.84,99.19,45.91,109.67,515.75,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.044,0,0, ,139.89,0,0,0,0,0,,49.82,99.16,45.91,109.63,533.33,0,0,0,4000,0,0,0
0.015,0.051,0.022,0.029,0,0, ,139.78,0,0,0,0,0,,49.82,99.16,43.96,109.67,515.75,0,0,0,4000,0,0,0
0,0.029,0.029,0.022,0,0, ,139.66,0,0,0,0,0,,51.77,99.19,43.96,109.6,386.81,0,0,0,4000,0,0,0
0.029,0.022,0.029,0.037,0,0.015, ,139.89,0,0,0,0,0,,51.77,99.16,43.96,109.63,515.75,0,0,0,4000,0,0,0
0,0.022,0.029,0.029,0,0.007, ,139.89,0,0,0,0,0,,51.77,99.19,43.96,109.67,533.33,0,0,0,4000,0,0,0
0.029,0.051,0.051,0.044,0,0.029, ,139.89,0,0,0,0,0,,51.77,99.19,43.96,109.63,400.49,0,0,0,4000,0,0,0
0.015,0.007,0.007,0.037,0,0, ,140.07,0,0,0,0,0,,51.77,99.19,43.96,109.67,400.49,0,0,0,4000,0,0,0
0.022,0.051,0.044,0.044,0,0, ,139.83,0,0,0,0,0,,51.77,99.16,43.96,109.67,386.81,0,0,0,4000,0,0,0
0.007,0.051,0.044,0.037,0,0, ,139.78,0,0,0,0,0,,49.82,99.16,45.91,109.67,515.75,0,0,0,4000,0,0,0
0.007,0,0,0.059,0,0.029, ,139.89,0,0,0,0,0,,49.82,99.12,43.96,109.63,400.49,0,0,0,4000,0,0,0
0,0,0,0.044,0,0, ,139.49,0,0,0,0,0,,49.82,99.12,43.96,109.63,386.81,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.007, ,139.6,0,0,0,0,0,,49.82,99.12,42.98,109.67,375.09,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0, ,140.01,0,0,0,0,0,,51.77,99.23,43.96,109.71,257.88,0,0,0,4000,0,0,0
0.015,0,0,0.044,0,0, ,140.07,0,0,0,0,0,,51.77,99.27,43.96,109.74,400.49,0,0,0,4000,0,0,0
0.015,0.007,0,0.044,0,0.015, ,140.01,0,0,0,0,0,,51.77,99.38,44.93,109.82,400.49,0,0,0,4000,0,0,0
0.022,0.007,0.015,0.037,0,0, ,140.18,0,0,0,0,0,,49.82,99.34,43.96,109.89,533.33,0,0,0,4000,0,0,0
0.015,0,0,0.022,0,0, ,140.12,0,0,0,0,0,,51.77,99.38,43.96,109.89,257.88,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0, ,140.12,0,0,0,0,0,,49.82,99.41,46.89,109.93,386.81,0,0,0,4000,0,0,0
0,0.007,0.007,0.037,0,0.015, ,139.89,0,0,0,0,0,,52.75,99.34,44.93,109.85,400.49,0,0,0,4000,0,0,0
0,0,0,0.051,0,0.029, ,139.6,0,0,0,0,0,,51.77,99.41,44.93,109.89,386.81,0,0,0,4000,0,0,0
0,0,0,0.037,0.007,0.029, ,139.49,0,0,0,0,0,,51.77,99.38,43.96,109.85,400.49,0,0,0,4000,0,0,0
0.015,0.051,0.037,0.029,0,0, ,139.66,0,0,0,0,0,,48.84,99.38,44.93,109.93,500.12,0,0,0,4000,0,0,0
0.029,0.051,0.051,0.044,0,0.029, ,139.72,0,0,0,0,0,,49.82,99.34,44.93,109.85,533.33,0,0,0,4000,0,0,0
0.015,0.051,0.037,0.037,0,0.015, ,139.72,0,0,0,0,0,,49.82,99.38,44.93,109.93,533.33,0,0,0,4000,0,0,0
0.007,0.044,0.022,0.044,0,0, ,139.66,0,0,0,0,0,,48.84,99.34,44.93,109.89,400.49,0,0,0,4000,0,0,0
0,0.044,0.022,0.022,0,0, ,139.55,0,0,0,0,0,,48.84,99.38,46.89,109.89,500.12,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.49,0,0,0,0,0,,49.82,99.38,46.89,109.89,515.75,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.029,0,0, ,140.01,0,0,0,0,0,,48.84,99.41,46.89,109.85,533.33,0,0,0,4000,0,0,0
0.029,0.022,0.044,0.044,0,0, ,140.12,0,0,0,0,0,,49.82,99.41,46.89,109.85,515.75,0,0,0,4000,0,0,0
0.007,0.022,0.022,0.022,0,0, ,140.07,0,0,0,0,0,,48.84,99.41,43.96,109.85,515.75,0,0,0,4000,0,0,0
0.022,0.051,0.007,0.037,0,0, ,139.78,0,0,0,0,0,,51.77,99.41,44.93,109.89,644.69,0,0,0,4000,0,56.65,0
0.029,0.051,0.029,0.029,0,0, ,139.66,0,0,0,0,0,,48.84,99.38,43.96,109.85,257.88,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.6,0,0,0,0,0,,49.82,99.38,44.93,109.85,250.06,0,0,0,4000,0,0,0
0.015,0.051,0.037,0.044,0,0, ,139.72,0,0,0,0,0,,49.82,99.38,43.96,109.85,128.94,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.72,0,0,0,0,0,,51.77,99.38,43.96,109.93,515.75,0,0,0,4000,0,0,0
0.007,0,0,0.066,0,0.044, ,139.6,0,0,0,0,0,,49.82,99.34,43.96,109.85,266.67,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.72,0,0,0,0,0,,48.84,99.38,44.93,109.89,386.81,0,0,0,4000,0,0,0
0,0,0,0.044,0,0, ,139.66,0,0,0,0,0,,48.84,99.38,43.96,109.85,414.16,0,0,0,4000,0,0,0
0,0.029,0.022,0.022,0,0, ,139.78,0,0,0,0,0,,48.84,99.38,44.93,109.85,386.81,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.029,0,0, ,139.95,0,0,0,0,0,,51.77,99.3,44.93,109.85,533.33,0,0,0,4000,0,0,0
0,0.029,0.015,0.044,0,0.007, ,140.01,0,0,0,0,0,,48.84,99.34,44.93,109.89,257.88,0,0,0,4000,0,0,0
0,0.044,0.022,0.029,0,0, ,139.78,0,0,0,0,0,,48.84,99.38,44.93,109.89,500.12,0,0,0,4000,0,0,0
0,0.044,0.007,0.022,0,0, ,139.89,0,0,0,0,0,,49.82,99.34,44.93,109.89,400.49,0,0,0,4000,0,0,0
0.015,0.051,0.037,0.029,0,0, ,140.18,0,0,0,0,0,,49.82,99.34,46.89,109.85,500.12,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.022,0,0, ,139.95,0,0,0,0,0,,49.82,99.41,44.93,109.85,533.33,0,0,0,4000,0,0,0
0.007,0.007,0,0.037,0,0, ,140.35,0,0,0,0,0,,49.82,99.41,47.86,109.89,386.81,0,0,0,4000,0,0,0
0.044,0.051,0.051,0.029,0,0, ,140.01,0,0,0,0,0,,48.84,99.34,46.89,109.85,266.67,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.044,0,0, ,140.01,0,0,0,0,0,,48.84,99.34,47.86,109.85,500.12,0,0,0,4000,0,0,0
0.022,0.051,0.044,0.037,0.007,0, ,140.01,0,0,0,0,0,,49.82,99.34,46.89,109.82,400.49,0,0,0,4000,0,0,0
0.022,0,0.022,0.029,0,0, ,140.12,0,0,0,0,0,,51.77,99.38,46.89,109.82,386.81,0,0,0,4000,0,0,0
0.029,0.007,0.037,0.044,0.007,0.029, ,140.24,0,0,0,0,0,,51.77,99.38,49.82,109.85,400.49,0,0,0,4000,0,0,0
0,0,0,0.029,0,0.015, ,140.12,0,0,0,0,0,,52.75,99.34,47.86,109.82,400.49,0,0,0,4000,0,0,0
0,0,0,0.044,0,0.015, ,139.72,0,0,0,0,0,,49.82,99.27,46.89,109.78,400.49,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.83,0,0,0,0,0,,48.84,99.3,46.89,109.85,484.49,0,0,0,4000,0,0,0
0,0.029,0.022,0.022,0,0, ,139.83,0,0,0,0,0,,48.84,99.3,46.89,109.78,386.81,0,0,0,4000,0,58.61,0
0,0,0,0.029,0,0.015, ,139.78,0,0,0,0,0,,46.89,99.3,46.89,109.74,375.09,0,0,0,4000,0,0,0
0,0.044,0.015,0.022,0,0, ,139.78,0,0,0,0,0,,49.82,99.3,46.89,109.78,375.09,0,0,0,4000,0,0,0
0.022,0.022,0.037,0.029,0,0, ,139.83,0,0,0,0,0,,48.84,99.34,46.89,109.78,375.09,0,0,0,4000,0,0,0
0.022,0.007,0.022,0.044,0,0.029, ,139.83,0,0,0,0,0,,49.82,99.34,46.89,109.74,375.09,0,0,0,4000,0,0,0
0,0.051,0.037,0.037,0,0, ,139.66,0,0,0,0,0,,49.82,99.3,47.86,109.78,400.49,0,0,0,4000,0,0,0
0.029,0.051,0.007,0.029,0,0, ,139.89,0,0,0,0,0,,49.82,99.3,47.86,109.74,500.12,0,0,0,4000,0,58.61,0
0,0,0,0.029,0,0, ,139.66,0,0,0,0,0,,49.82,99.27,46.89,109.74,375.09,0,0,0,4000,0,0,0
0.015,0.051,0,0.022,0,0, ,139.89,0,0,0,0,0,,48.84,99.34,46.89,109.78,484.49,0,0,0,4000,0,0,0
0.029,0.007,0,0.044,0,0.015, ,140.12,0,0,0,0,0,,49.82,99.27,44.93,109.82,533.33,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.029,0,0.015, ,140.01,0,0,0,0,0,,51.77,99.3,46.89,109.78,500.12,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.037,0,0, ,139.83,0,0,0,0,0,,48.84,99.34,44.93,109.74,500.12,0,0,0,4000,0,0,0
0,0.044,0.029,0.022,0,0, ,139.83,0,0,0,0,0,,48.84,99.3,44.93,109.74,500.12,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.029,0,0, ,139.72,0,0,0,0,0,,49.82,99.34,47.86,109.78,375.09,0,0,0,4000,0,58.61,0
0.022,0.051,0.022,0.022,0,0, ,139.72,0,0,0,0,0,,49.82,99.34,44.93,109.78,386.81,0,0,0,4000,0,0,0
0,0,0.015,0.044,0,0.007, ,140.18,0,0,0,0,0,,51.77,99.3,47.86,109.78,257.88,0,0,0,4000,0,0,0
0.007,0,0.029,0.029,0,0, ,140.12,0,0,0,0,0,,46.89,99.27,46.89,109.74,500.12,0,0,0,4000,0,0,0
0.015,0.022,0.015,0.029,0,0, ,140.01,0,0,0,0,0,,51.77,99.34,49.82,109.82,500.12,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.029,0,0, ,139.95,0,0,0,0,0,,46.89,99.27,47.86,109.74,484.49,0,0,0,4000,0,0,0
0,0.044,0,0.029,0,0, ,139.78,0,0,0,0,0,,49.82,99.3,47.86,109.74,375.09,0,0,0,4000,0,0,0
0.037,0.022,0.029,0.044,0,0, ,140.01,0,0,0,0,0,,49.82,99.27,47.86,109.78,500.12,0,0,0,4000,0,0,0
0.022,0,0,0.044,0,0.015, ,140.01,0,0,0,0,0,,49.82,99.3,47.86,109.74,500.12,0,0,0,4000,0,0,0
0.015,0.022,0.007,0.066,0.015,0.015, ,139.89,0,0,0,0,0,,48.84,99.27,46.89,109.67,500.12,0,181.68,0,4000,0,0,0
0.029,0.051,0.029,0.029,0,0, ,139.83,0,0,0,0,0,,49.82,99.3,49.82,109.78,484.49,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.022,0,0, ,139.83,0,0,0,0,0,,49.82,99.27,47.86,109.71,375.09,0,0,0,4000,0,0,0
0.007,0.044,0.015,0.022,0,0, ,139.72,0,0,0,0,0,,46.89,99.3,47.86,109.78,363.37,0,0,0,4000,0,0,0
0,0.044,0.015,0.037,0,0, ,139.72,0,0,0,0,0,,48.84,99.34,49.82,109.74,375.09,0,0,0,4000,0,0,0
0.007,0.007,0.029,0.022,0,0, ,140.12,0,0,0,0,0,,51.77,99.3,49.82,109.74,484.49,0,0,0,4000,0,0,0
0.022,0.051,0.015,0.029,0,0.029, ,140.12,0,0,0,0,0,,48.84,99.34,50.79,109.78,375.09,0,0,0,4000,0,0,0
0.029,0.051,0.022,0.037,0,0.015, ,140.07,0,0,0,0,0,,46.89,99.27,47.86,109.74,484.49,0,0,0,4000,0,0,0
0.022,0.051,0.007,0.022,0,0, ,139.89,0,0,0,0,0,,45.91,99.3,49.82,109.74,605.62,0,0,0,4000,0,0,0
0.022,0.051,0.007,0.037,0.007,0.029, ,139.89,0,0,0,0,0,,49.82,99.27,47.86,109.74,375.09,0,0,0,4000,0,0,0
0.022,0.051,0.007,0.022,0,0, ,139.72,0,0,0,0,0,,48.84,99.27,50.79,109.78,484.49,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.051,0,0.022, ,139.95,0,0,0,0,0,,48.84,99.27,49.82,109.67,375.09,0,0,0,4000,0,0,0
0,0.044,0.022,0.029,0,0, ,139.78,0,0,0,0,0,,51.77,99.23,47.86,109.74,363.37,0,0,0,4000,0,0,0
0.007,0.044,0.037,0.029,0,0, ,139.66,0,0,0,0,0,,49.82,99.16,47.86,109.67,484.49,0,0,0,4000,0,58.61,0
0,0,0,0.029,0,0, ,139.66,0,0,0,0,0,,51.77,99.19,47.86,109.63,363.37,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.044,0,0, ,139.95,0,0,0,0,0,,51.77,99.16,50.79,109.63,375.09,0,0,0,4000,0,0,0
0.022,0.051,0.007,0.022,0,0, ,140.12,0,0,0,0,0,,51.77,99.12,47.86,109.56,363.37,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.72,0,0,0,0,0,,49.82,99.05,49.82,109.49,375.09,0,0,0,4000,0,0,0
0,0,0,0.022,0,0, ,139.66,0,0,0,0,0,,49.82,99.05,47.86,109.45,470.82,0,0,0,4000,0,0,0
0,0,0,0.022,0,0, ,139.66,0,0,0,0,0,,49.82,99.08,47.86,109.45,484.49,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.78,0,0,0,0,0,,48.84,99.05,46.89,109.49,363.37,0,0,0,4000,0,0,0
0,0.044,0,0.029,0,0, ,139.83,0,0,0,0,0,,52.75,99.08,47.86,109.49,363.37,0,0,0,4000,0,0,0
0.015,0.051,0.037,0.029,0,0, ,139.89,0,0,0,0,0,,49.82,99.08,46.89,109.41,352.63,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.037,0,0, ,140.01,0,0,0,0,0,,51.77,99.12,49.82,109.52,484.49,0,0,0,4000,0,0,0
0.029,0.051,0.044,0.044,0,0, ,140.18,0,0,0,0,0,,49.82,99.08,49.82,109.49,363.37,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.037,0,0, ,139.89,0,0,0,0,0,,51.77,99.08,47.86,109.56,363.37,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.051,0,0.015, ,139.95,0,0,0,0,0,,49.82,99.05,47.86,109.49,484.49,0,0,0,4000,0,0,0
0.015,0,0.022,0.037,0,0.022, ,140.24,0,0,0,0,0,,49.82,99.12,47.86,109.45,242.25,0,0,0,4000,0,0,0
0.029,0,0.037,0.044,0,0.029, ,140.18,0,0,0,0,0,,53.72,99.01,49.82,109.45,500.12,0,0,0,4000,0,0,0
0,0,0,0.044,0,0.015, ,139.95,0,0,0,0,0,,48.84,99.05,46.89,109.49,363.37,0,0,0,4000,0,0,0
0,0,0,0.044,0,0.015, ,139.78,0,0,0,0,0,,51.77,99.05,47.86,109.49,484.49,0,0,0,4000,0,0,0
0,0,0,0.029,0,0.015, ,139.66,0,0,0,0,0,,51.77,99.08,49.82,109.49,363.37,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.6,0,0,0,0,0,,49.82,99.12,49.82,109.45,363.37,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.72,0,0,0,0,0,,48.84,99.01,46.89,109.41,242.25,0,0,0,4000,0,0,0
0,0,0,0.022,0,0, ,139.55,0,0,0,0,0,,48.84,99.05,47.86,109.49,363.37,0,0,0,4000,0,0,0
0.015,0.007,0.037,0.051,0.007,0.029, ,140.18,0,0,0,0,0,,49.82,99.05,46.89,109.41,352.63,0,0,0,4000,0,0,0
0.022,0.051,0.015,0.037,0,0, ,140.12,0,0,0,0,0,,49.82,99.08,46.89,109.52,484.49,0,0,0,4000,0,57.63,0
0.029,0.051,0.015,0.022,0,0, ,139.95,0,0,0,0,0,,46.89,99.08,46.89,109.52,363.37,0,0,0,4000,0,0,0
0.022,0.051,0.007,0.022,0,0.015, ,140.01,0,0,0,0,0,,48.84,99.16,46.89,109.63,470.82,0,0,0,4000,0,0,0
0.037,0.051,0.007,0.051,0.007,0.015, ,139.89,0,0,0,0,0,,49.82,99.19,47.86,109.63,375.09,0,0,0,4000,0,0,0
0.015,0.051,0.007,0.029,0,0, ,140.01,0,0,0,0,0,,48.84,99.27,46.89,109.74,457.14,0,0,0,4000,0,0,0
0.022,0,0,0.044,0,0.015, ,140.18,0,0,0,0,0,,51.77,99.23,46.89,109.71,363.37,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.029,0,0.007, ,140.07,0,0,0,0,0,,49.82,99.3,46.89,109.71,484.49,0,0,0,4000,0,0,0
0.037,0.051,0.022,0.044,0.015,0, ,140.12,0,0,0,0,0,,49.82,99.3,47.86,109.71,375.09,0,173.87,0,4000,0,0,0
0.037,0.051,0.022,0.029,0,0, ,139.83,0,0,0,0,0,,48.84,99.34,46.89,109.74,484.49,0,0,0,4000,0,0,0
