.
0.007,0.044,0.029,0.022,0,0, ,139.89,0,0,0,0,0,,49.82,99.3,47.86,109.71,588.03,0,0,0,4000,0,57.63,0
0.015,0.051,0.029,0.029,0,0, ,139.78,0,0,0,0,0,,48.84,99.27,46.89,109.74,484.49,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.89,0,0,0,0,0,,51.77,99.3,47.86,109.78,235.41,0,0,0,4000,0,0,0
0.007,0,0.037,0.037,0,0, ,140.18,0,0,0,0,0,,49.82,99.23,46.89,109.74,484.49,0,0,0,4000,0,0,0
0.022,0.022,0.029,0.029,0,0, ,140.07,0,0,0,0,0,,49.82,99.27,47.86,109.71,352.63,0,0,0,4000,0,0,0
0.015,0.051,0,0.037,0,0, ,139.89,0,0,0,0,0,,49.82,99.27,44.93,109.71,470.82,0,0,0,4000,0,0,0
0,0.029,0,0.022,0,0.015, ,139.83,0,0,0,0,0,,49.82,99.27,44.93,109.74,470.82,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.029, ,139.6,0,0,0,0,0,,49.82,99.27,47.86,109.67,363.37,0,0,0,4000,0,58.61,0
0.022,0.051,0.029,0.037,0,0.015, ,139.83,0,0,0,0,0,,51.77,99.27,47.86,109.74,457.14,0,0,0,4000,0,0,0
0.022,0.044,0.037,0.029,0,0, ,139.66,0,0,0,0,0,,48.84,99.27,45.91,109.67,484.49,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.029, ,139.55,0,0,0,0,0,,45.91,99.27,46.89,109.71,352.63,0,0,0,4000,0,0,0
0,0,0.015,0.029,0,0, ,139.66,0,0,0,0,0,,49.82,99.23,44.93,109.71,484.49,0,0,0,4000,0,0,0
0.029,0.051,0.022,0.022,0,0, ,140.18,0,0,0,0,0,,49.82,99.27,46.89,109.74,363.37,0,0,0,4000,0,0,0
0.015,0.022,0.037,0.037,0.007,0.029, ,139.78,0,0,0,0,0,,51.77,99.27,46.89,109.74,352.63,0,0,0,4000,0,0,0
0,0,0.029,0.037,0,0, ,140.12,0,0,0,0,0,,49.82,99.23,46.89,109.71,352.63,0,0,0,4000,0,0,0
0.007,0.007,0.037,0.029,0,0.007, ,140.24,0,0,0,0,0,,51.77,99.3,46.89,109.67,363.37,0,0,0,4000,0,0,0
0.029,0.051,0.044,0.029,0,0.015, ,140.07,0,0,0,0,0,,48.84,99.23,45.91,109.67,363.37,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.029,0,0, ,139.83,0,0,0,0,0,,49.82,99.3,46.89,109.71,470.82,0,0,0,4000,0,57.63,0
0.022,0.051,0.037,0.029,0,0, ,139.66,0,0,0,0,0,,48.84,99.23,46.89,109.71,242.25,0,0,0,4000,0,0,0
0,0.044,0.029,0.015,0,0, ,139.6,0,0,0,0,0,,48.84,99.27,44.93,109.71,457.14,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.037,0,0, ,139.89,0,0,0,0,0,,49.82,99.27,43.96,109.67,363.37,0,0,0,4000,0,0,0
0,0.029,0.015,0.029,0,0.015, ,139.55,0,0,0,0,0,,49.82,99.27,43.96,109.67,470.82,0,0,0,4000,0,0,0
0.007,0.051,0.015,0.037,0,0, ,139.43,0,0,0,0,0,,46.89,99.27,46.89,109.67,363.37,0,0,0,4000,0,0,0
0,0.051,0.007,0.022,0,0, ,139.43,0,0,0,0,0,,48.84,99.23,43.96,109.67,352.63,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.044,0,0.015, ,139.43,0,0,0,0,0,,48.84,99.27,44.93,109.71,484.49,0,0,0,4000,0,0,0
0,0.029,0,0.029,0,0, ,139.49,0,0,0,0,0,,49.82,99.23,45.91,109.67,363.37,0,0,0,4000,0,0,0
0.044,0.051,0.037,0.044,0,0, ,140.01,0,0,0,0,0,,51.77,99.27,46.89,109.67,363.37,0,0,0,4000,0,0,0
0,0.044,0.022,0.022,0,0, ,139.78,0,0,0,0,0,,49.82,99.23,43.96,109.67,352.63,0,0,0,4000,0,0,0
0,0.029,0.037,0.022,0,0.029, ,139.66,0,0,0,0,0,,49.82,99.27,44.93,109.71,363.37,0,0,0,4000,0,0,0
0.022,0.044,0.037,0.037,0,0.029, ,139.72,0,0,0,0,0,,48.84,99.19,43.96,109.71,470.82,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.029,0,0, ,139.83,0,0,0,0,0,,49.82,99.3,46.89,109.71,484.49,0,0,0,4000,0,0,0
0.029,0.051,0.051,0.029,0,0, ,139.83,0,0,0,0,0,,49.82,99.27,45.91,109.67,352.63,0,0,0,4000,0,0,0
0,0,0,0.044,0,0, ,139.89,0,0,0,0,0,,51.77,99.23,46.89,109.71,352.63,0,0,0,4000,0,0,0
0,0,0,0.037,0.007,0, ,139.43,0,0,0,0,0,,49.82,99.23,45.91,109.63,352.63,0,0,0,4000,0,0,0
0,0.051,0.007,0.022,0,0, ,139.49,0,0,0,0,0,,49.82,99.23,43.96,109.67,352.63,0,0,0,4000,0,0,0
0.007,0.051,0.022,0.029,0,0, ,139.49,0,0,0,0,0,,49.82,99.19,45.91,109.63,363.37,0,0,0,4000,0,0,0
0.007,0.051,0.007,0.029,0,0, ,139.6,0,0,0,0,0,,51.77,99.23,45.91,109.67,363.37,0,0,0,4000,0,0,0
0.007,0.051,0.037,0.029,0,0, ,139.55,0,0,0,0,0,,49.82,99.3,46.89,109.63,363.37,0,0,0,4000,0,0,0
0.022,0.007,0,0.037,0,0, ,140.07,0,0,0,0,0,,49.82,99.27,43.96,109.67,363.37,0,0,0,4000,0,0,0
0.007,0.044,0.029,0.029,0,0.029, ,139.66,0,0,0,0,0,,49.82,99.27,46.89,109.63,242.25,0,0,0,4000,0,0,0
0.015,0.051,0.044,0.029,0,0, ,139.72,0,0,0,0,0,,49.82,99.27,43.96,109.67,363.37,0,0,0,4000,0,0,0
0.007,0.044,0.029,0.022,0,0, ,139.66,0,0,0,0,0,,51.77,99.3,46.89,109.71,363.37,0,0,0,4000,0,0,0
0,0.044,0.037,0.037,0,0.029, ,139.66,0,0,0,0,0,,49.82,99.27,45.91,109.67,484.49,0,0,0,4000,0,0,0
0.015,0.044,0.037,0.022,0,0.015, ,139.6,0,0,0,0,0,,51.77,99.23,43.96,109.67,242.25,0,0,0,4000,0,0,0
0.029,0,0.044,0.037,0.007,0.029, ,139.83,0,0,0,0,0,,49.82,99.27,42.98,109.6,363.37,0,0,0,4000,0,0,0
0.029,0.007,0.029,0.022,0,0.007, ,139.72,0,0,0,0,0,,51.77,99.27,45.91,109.67,363.37,0,0,0,4000,0,0,0
0,0,0,0.044,0,0, ,139.78,0,0,0,0,0,,51.77,99.23,43.96,109.63,250.06,0,0,0,4000,0,0,0
0,0,0.007,0.029,0,0, ,139.95,0,0,0,0,0,,48.84,99.27,45.91,109.67,363.37,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.43,0,0,0,0,0,,48.84,99.23,46.89,109.67,375.09,0,0,0,4000,0,0,0
0.015,0.051,0.037,0.022,0,0, ,139.83,0,0,0,0,0,,48.84,99.23,47.86,109.67,363.37,0,0,0,4000,0,0,0
0.044,0.022,0.015,0.037,0,0.007, ,140.07,0,0,0,0,0,,51.77,99.23,47.86,109.67,375.09,0,0,0,4000,0,0,0
0.022,0,0.022,0.037,0,0.015, ,140.01,0,0,0,0,0,,49.82,99.27,47.86,109.67,242.25,0,0,0,4000,0,0,0
0.022,0,0.007,0.044,0,0.029, ,139.95,0,0,0,0,0,,49.82,99.23,47.86,109.6,375.09,0,0,0,4000,0,0,0
0.022,0.007,0.037,0.037,0,0, ,139.78,0,0,0,0,0,,48.84,99.19,49.82,109.63,375.09,0,0,0,4000,0,0,0
0.029,0.007,0.037,0.037,0,0.029, ,139.78,0,0,0,0,0,,51.77,99.27,49.82,109.67,484.49,0,0,0,4000,0,0,0
0.037,0.007,0.051,0.044,0,0.022, ,139.72,0,0,0,0,0,,48.84,99.19,46.89,109.6,257.88,0,0,0,4000,0,0,0
0,0,0.022,0.037,0,0, ,139.72,0,0,0,0,0,,51.77,99.23,46.89,109.6,375.09,0,0,0,4000,0,0,0
0,0,0,0.044,0,0.029, ,139.31,0,0,0,0,0,,49.82,99.23,47.86,109.63,250.06,0,0,0,4000,0,0,0
0,0,0,0.015,0,0, ,139.49,0,0,0,0,0,,49.82,99.3,47.86,109.63,363.37,0,0,0,4000,0,0,0
0.007,0.044,0.029,0.044,0.007,0.029, ,139.43,0,0,0,0,0,,49.82,99.23,45.91,109.6,375.09,0,0,0,4000,0,0,0
0,0.029,0.022,0.022,0,0, ,139.55,0,0,0,0,0,,48.84,99.23,45.91,109.63,484.49,0,0,0,4000,0,0,0
0,0,0.015,0.029,0,0, ,139.31,0,0,0,0,0,,49.82,99.19,46.89,109.63,375.09,0,0,0,4000,0,0,0
0,0.051,0.029,0.029,0,0, ,139.37,0,0,0,0,0,,52.75,99.19,47.86,109.63,375.09,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.029,0,0, ,139.55,0,0,0,0,0,,49.82,99.23,47.86,109.56,386.81,0,0,0,4000,0,0,0
0.015,0.051,0.015,0.037,0,0, ,139.43,0,0,0,0,0,,51.77,99.23,46.89,109.6,242.25,0,0,0,4000,0,0,0
0,0.051,0.015,0.037,0,0, ,139.37,0,0,0,0,0,,48.84,99.23,46.89,109.6,500.12,0,0,0,4000,0,0,0
0,0.015,0,0.029,0,0, ,139.2,0,0,0,0,0,,48.84,99.19,45.91,109.63,363.37,0,0,0,4000,0,0,0
0,0.044,0,0.029,0,0, ,139.43,0,0,0,0,0,,51.77,99.19,47.86,109.63,375.09,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.037,0,0, ,139.83,0,0,0,0,0,,49.82,99.16,47.86,109.56,375.09,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.029,0,0.007, ,139.78,0,0,0,0,0,,48.84,99.08,47.86,109.52,515.75,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.037,0.007,0.029, ,139.72,0,0,0,0,0,,48.84,99.05,45.91,109.49,386.81,0,0,0,4000,0,0,0
0.007,0.051,0.029,0.015,0,0, ,139.72,0,0,0,0,0,,49.82,99.12,46.89,109.45,363.37,0,0,0,4000,0,57.63,0
0.029,0.051,0.044,0.029,0,0, ,139.78,0,0,0,0,0,,49.82,99.05,45.91,109.38,257.88,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.029,0,0, ,139.83,0,0,0,0,0,,51.77,98.97,46.89,109.38,250.06,0,0,0,4000,0,0,0
0.037,0,0.015,0.037,0,0.015, ,140.01,0,0,0,0,0,,53.72,98.94,46.89,109.3,257.88,0,0,0,4000,0,0,0
0.015,0,0.015,0.037,0,0.029, ,139.95,0,0,0,0,0,,53.72,98.97,45.91,109.27,375.09,0,0,0,4000,0,0,0
0.022,0,0,0.044,0.007,0.015, ,139.89,0,0,0,0,0,,53.72,98.94,45.91,109.3,257.88,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.95,0,0,0,0,0,,51.77,98.97,43.96,109.3,125.03,0,0,0,4000,0,0,0
0.029,0,0,0.044,0,0.022, ,139.89,0,0,0,0,0,,53.72,98.94,45.91,109.34,375.09,0,0,0,4000,0,0,0
0.022,0,0.007,0.051,0.007,0, ,140.01,0,0,0,0,0,,51.77,98.9,45.91,109.3,375.09,0,0,0,4000,0,0,0
0,0,0.007,0.037,0,0, ,139.49,0,0,0,0,0,,53.72,98.94,46.89,109.3,375.09,0,0,0,4000,0,0,0
0.022,0.051,0.044,0.029,0,0, ,139.83,0,0,0,0,0,,51.77,98.94,46.89,109.3,250.06,0,0,0,4000,0,0,0
0,0,0.015,0.029,0,0, ,139.83,0,0,0,0,0,,54.7,98.97,46.89,109.34,250.06,0,0,0,4000,0,0,0
0.022,0.051,0.044,0.037,0,0, ,139.95,0,0,0,0,0,,51.77,98.94,45.91,109.34,386.81,0,0,0,4000,0,0,0
0.015,0.029,0.029,0.022,0,0, ,139.78,0,0,0,0,0,,51.77,98.94,47.86,109.34,250.06,0,0,0,4000,0,0,0
0,0.029,0.029,0.029,0,0, ,139.78,0,0,0,0,0,,51.77,98.94,45.91,109.27,375.09,0,0,0,4000,0,0,0
0.022,0.007,0.029,0.037,0,0, ,139.89,0,0,0,0,0,,50.79,98.94,47.86,109.3,500.12,0,0,0,4000,0,0,0
0,0.051,0.007,0.044,0,0, ,139.6,0,0,0,0,0,,50.79,98.86,46.89,109.27,400.49,0,0,0,4000,0,0,0
0,0.051,0,0.029,0,0, ,139.72,0,0,0,0,0,,50.79,98.94,45.91,109.3,363.37,0,0,0,4000,0,0,0
0,0.051,0.007,0.037,0.007,0, ,139.6,0,0,0,0,0,,51.77,98.94,46.89,109.27,386.81,0,0,0,4000,0,59.58,0
0,0.044,0,0.029,0,0, ,139.95,0,0,0,0,0,,53.72,98.9,43.96,109.27,386.81,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.029,0,0.015, ,140.18,0,0,0,0,0,,51.77,98.94,45.91,109.23,386.81,0,0,0,4000,0,0,0
0,0,0,0.022,0,0, ,140.12,0,0,0,0,0,,51.77,98.94,45.91,109.3,250.06,0,0,0,4000,0,0,0
0,0,0,0.044,0,0.015, ,140.24,0,0,0,0,0,,53.72,99.05,49.82,109.34,400.49,0,0,0,4000,0,0,0
0.029,0.022,0.015,0.029,0,0, ,140.3,0,0,0,0,0,,52.75,99.08,46.89,109.45,257.88,0,0,0,4000,0,0,0
0.007,0.007,0,0.029,0,0, ,140.18,0,0,0,0,0,,52.75,99.12,46.89,109.52,257.88,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.007, ,139.95,0,0,0,0,0,,51.77,99.12,43.96,109.52,250.06,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,140.18,0,0,0,0,0,,51.77,99.19,45.91,109.56,250.06,0,0,0,4000,0,0,0
0,0.029,0,0.029,0,0.015, ,139.72,0,0,0,0,0,,49.82,99.19,45.91,109.52,386.81,0,0,0,4000,0,0,0
0.015,0.051,0.037,0.037,0,0.015, ,140.18,0,0,0,0,0,,54.7,99.19,45.91,109.56,242.25,0,0,0,4000,0,58.61,0
0.037,0.051,0.022,0.044,0,0.015, ,139.95,0,0,0,0,0,,51.77,99.16,45.91,109.52,515.75,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.037,0,0.015, ,140.12,0,0,0,0,0,,51.77,99.16,45.91,109.56,375.09,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.051,0,0.029, ,140.12,0,0,0,0,0,,51.77,99.19,46.89,109.52,250.06,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.72,0,0,0,0,0,,49.82,99.16,45.91,109.56,257.88,0,0,0,4000,0,0,0
0.029,0,0,0.051,0.007,0.029, ,140.01,0,0,0,0,0,,51.77,99.19,45.91,109.49,386.81,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0.029, ,139.95,0,0,0,0,0,,51.77,99.12,45.91,109.52,250.06,0,0,0,4000,0,0,0
0.007,0,0,0.044,0,0, ,139.83,0,0,0,0,0,,52.75,99.19,45.91,109.56,250.06,0,0,0,4000,0,0,0
0,0.044,0.007,0.029,0,0, ,139.43,0,0,0,0,0,,49.82,99.12,46.89,109.52,250.06,0,0,0,4000,0,0,0
0,0.051,0.015,0.037,0,0, ,139.78,0,0,0,0,0,,52.75,99.19,46.89,109.52,375.09,0,0,0,4000,0,0,0
0.015,0.051,0.044,0.029,0,0, ,139.49,0,0,0,0,0,,51.77,99.16,46.89,109.52,257.88,0,0,0,4000,0,0,0
0.015,0.022,0.007,0.037,0,0, ,139.89,0,0,0,0,0,,51.77,99.19,43.96,109.52,500.12,0,0,0,4000,0,0,0
0.022,0.007,0.044,0.051,0.015,0.029, ,139.83,0,0,0,0,0,,52.75,99.19,46.89,109.49,386.81,0,0,0,4000,0,0,0
0.022,0,0.022,0.037,0,0.015, ,139.72,0,0,0,0,0,,51.77,99.23,46.89,109.52,500.12,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.044,0,0.007, ,139.6,0,0,0,0,0,,51.77,99.16,46.89,109.49,257.88,0,0,0,4000,0,0,0
0,0.051,0.037,0.037,0,0.015, ,139.66,0,0,0,0,0,,49.82,99.16,46.89,109.52,125.03,0,0,0,4000,0,0,0
0.022,0.022,0.044,0.037,0,0, ,139.78,0,0,0,0,0,,49.82,99.16,47.86,109.52,386.81,0,190.48,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.66,0,0,0,0,0,,49.82,99.16,45.91,109.52,386.81,0,0,0,4000,0,0,0
0.007,0.029,0,0.037,0,0, ,139.72,0,0,0,0,0,,49.82,99.16,45.91,109.49,128.94,0,0,0,4000,0,0,0
0.029,0.051,0.022,0.037,0.007,0, ,139.89,0,0,0,0,0,,49.82,99.16,45.91,109.52,386.81,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.029,0,0.015, ,140.01,0,0,0,0,0,,51.77,99.16,45.91,109.52,375.09,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.037,0,0.007, ,140.01,0,0,0,0,0,,51.77,99.16,45.91,109.52,257.88,0,0,0,4000,0,0,0
0.015,0.022,0.015,0.037,0,0, ,140.01,0,0,0,0,0,,51.77,99.19,46.89,109.49,400.49,0,0,0,4000,0,0,0
0.015,0,0.015,0.044,0,0.015, ,140.01,0,0,0,0,0,,51.77,99.12,45.91,109.45,250.06,0,0,0,4000,0,0,0
0,0,0,0.044,0,0, ,140.01,0,0,0,0,0,,49.82,99.16,47.86,109.56,533.33,0,0,0,4000,0,0,0
0.015,0,0,0.029,0,0, ,139.89,0,0,0,0,0,,48.84,99.12,46.89,109.52,257.88,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.6,0,0,0,0,0,,51.77,99.12,46.89,109.52,125.03,0,0,0,4000,0,0,0
0.007,0,0,0.051,0,0.015, ,139.6,0,0,0,0,0,,49.82,99.12,45.91,109.49,375.09,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.43,0,0,0,0,0,,52.75,99.16,45.91,109.52,250.06,0,0,0,4000,0,0,0
0.015,0.022,0.029,0.059,0.015,0, ,139.89,0,0,0,0,0,,49.82,99.12,46.89,109.49,266.67,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.029,0,0, ,139.95,0,0,0,0,0,,49.82,99.16,45.91,109.56,250.06,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.044,0,0, ,140.07,0,0,0,0,0,,51.77,99.12,47.86,109.49,500.12,0,0,0,4000,0,0,0
0.015,0.022,0,0.029,0,0, ,140.18,0,0,0,0,0,,49.82,99.12,47.86,109.45,250.06,0,0,0,4000,0,0,0
0.022,0.022,0.015,0.044,0,0, ,139.95,0,0,0,0,0,,49.82,99.12,47.86,109.45,515.75,0,0,0,4000,0,0,0
0,0,0.022,0.029,0,0, ,139.6,0,0,0,0,0,,48.84,99.08,46.89,109.41,375.09,0,0,0,4000,0,0,0
0.029,0,0.007,0.051,0,0.015, ,140.01,0,0,0,0,0,,49.82,99.16,47.86,109.49,250.06,0,0,0,4000,0,58.61,0
0.029,0,0.029,0.029,0,0, ,139.83,0,0,0,0,0,,48.84,99.08,46.89,109.38,250.06,0,0,0,4000,0,0,0
0.022,0.007,0.022,0.037,0,0, ,139.83,0,0,0,0,0,,49.82,99.12,47.86,109.45,250.06,0,0,0,4000,0,0,0
0.037,0,0.029,0.029,0,0.029, ,139.89,0,0,0,0,0,,49.82,99.08,45.91,109.41,386.81,0,0,0,4000,0,0,0
0.015,0.022,0.037,0.037,0,0.015, ,139.78,0,0,0,0,0,,49.82,99.12,46.89,109.49,375.09,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.059,0.007,0.015, ,139.66,0,0,0,0,0,,48.84,99.05,46.89,109.38,386.81,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0, ,140.01,0,0,0,0,0,,49.82,99.16,46.89,109.45,242.25,0,0,0,4000,0,0,0
0,0,0,0.051,0.015,0, ,140.12,0,0,0,0,0,,51.77,99.16,46.89,109.41,257.88,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0, ,140.18,0,0,0,0,0,,48.84,99.08,45.91,109.45,386.81,0,0,0,4000,0,0,0
0,0,0,0.044,0,0, ,139.95,0,0,0,0,0,,48.84,99.12,45.91,109.49,250.06,0,0,0,4000,0,0,0
0,0,0,0.029,0,0.007, ,139.66,0,0,0,0,0,,49.82,99.12,45.91,109.49,242.25,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.029, ,139.72,0,0,0,0,0,,49.82,99.16,46.89,109.45,242.25,0,0,0,4000,0,0,0
0.029,0.051,0.022,0.037,0,0.015, ,139.89,0,0,0,0,0,,46.89,99.12,45.91,109.45,386.81,0,0,0,4000,0,0,0
0,0.051,0.015,0.022,0,0.015, ,139.78,0,0,0,0,0,,49.82,99.08,46.89,109.45,125.03,0,0,0,4000,0,0,0
0.015,0.051,0.037,0.044,0,0.029, ,139.83,0,0,0,0,0,,48.84,99.08,45.91,109.41,363.37,0,0,0,4000,0,0,0
0,0.051,0.015,0.037,0,0, ,139.89,0,0,0,0,0,,48.84,99.05,43.96,109.45,363.37,0,0,0,4000,0,56.65,0
0.007,0.051,0.022,0.029,0,0, ,139.66,0,0,0,0,0,,48.84,99.05,45.91,109.38,363.37,0,0,0,4000,0,0,0
0,0,0,0.022,0,0.029, ,139.66,0,0,0,0,0,,49.82,99.16,43.96,109.41,375.09,0,0,0,4000,0,0,0
0.015,0.007,0,0.051,0,0, ,140.3,0,0,0,0,0,,48.84,99.08,43.96,109.38,242.25,0,0,0,4000,0,0,0
0.022,0.051,0.022,0.029,0,0, ,140.12,0,0,0,0,0,,49.82,99.08,46.89,109.41,242.25,0,167.03,0,4000,0,0,0
0.029,0.051,0.029,0.044,0.015,0, ,140.18,0,0,0,0,0,,49.82,99.08,45.91,109.38,500.12,0,0,0,4000,0,58.61,0
0.037,0.051,0.037,0.022,0,0, ,140.07,0,0,0,0,0,,48.84,99.08,43.96,109.38,242.25,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.037,0,0.007, ,140.24,0,0,0,0,0,,49.82,99.08,45.91,109.41,363.37,0,0,0,4000,0,0,0
0.015,0.051,0,0.029,0,0.029, ,140.24,0,0,0,0,0,,52.75,99.08,45.91,109.41,375.09,0,0,0,4000,0,0,0
0.015,0,0,0.029,0,0.015, ,140.07,0,0,0,0,0,,51.77,99.08,45.91,109.38,250.06,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.95,0,0,0,0,0,,48.84,99.12,45.91,109.38,117.22,0,0,0,4000,0,0,0
0,0.029,0,0.029,0,0, ,139.72,0,0,0,0,0,,48.84,99.12,45.91,109.41,352.63,0,0,0,4000,0,57.63,0
0,0.044,0.007,0.029,0,0, ,139.78,0,0,0,0,0,,48.84,99.08,45.91,109.38,121.12,0,0,0,4000,0,0,0
0,0.044,0,0.037,0,0, ,139.72,0,0,0,0,0,,46.89,99.08,45.91,109.45,342.86,0,0,0,4000,0,57.63,0
0.007,0.051,0,0.029,0,0.015, ,139.72,0,0,0,0,0,,48.84,99.05,46.89,109.38,352.63,0,0,0,4000,0,58.61,0
0.022,0.051,0.007,0.029,0,0, ,140.18,0,0,0,0,0,,46.89,99.08,46.89,109.41,363.37,0,0,0,4000,0,0,0
0.029,0.051,0.044,0.044,0,0, ,140.12,0,0,0,0,0,,48.84,99.08,46.89,109.38,242.25,0,0,0,4000,0,0,0
0.015,0.044,0.037,0.015,0,0, ,140.12,0,0,0,0,0,,49.82,99.12,46.89,109.41,470.82,0,0,0,4000,0,0,0
0.044,0,0.022,0.059,0.007,0.044, ,140.12,0,0,0,0,0,,48.84,99.05,45.91,109.38,484.49,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.029,0,0, ,140.01,0,0,0,0,0,,48.84,99.05,45.91,109.38,352.63,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.029,0,0, ,139.78,0,0,0,0,0,,48.84,98.97,46.89,109.34,352.63,0,0,0,4000,0,0,0
0.007,0.022,0.029,0.029,0,0, ,139.83,0,0,0,0,0,,50.79,98.97,45.91,109.34,484.49,0,0,0,4000,0,0,0
0.007,0.051,0.022,0.037,0,0.007, ,139.89,0,0,0,0,0,,51.77,98.94,46.89,109.23,363.37,0,0,0,4000,0,57.63,0
0.007,0.051,0.029,0.044,0,0.029, ,139.78,0,0,0,0,0,,50.79,98.9,45.91,109.16,352.63,0,0,0,4000,0,0,0
0.037,0.044,0,0.037,0,0, ,140.12,0,0,0,0,0,,50.79,98.94,45.91,109.19,363.37,0,0,0,4000,0,0,0
0.029,0.051,0.044,0.044,0.007,0, ,140.3,0,0,0,0,0,,48.84,98.86,45.91,109.16,363.37,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.022,0,0, ,140.18,0,0,0,0,0,,48.84,98.86,45.91,109.19,235.41,0,0,0,4000,0,0,0
0,0,0,0.051,0,0.015, ,139.66,0,0,0,0,0,,50.79,98.86,43.96,109.16,121.12,0,0,0,4000,0,0,0
0,0.029,0,0.029,0,0, ,139.72,0,0,0,0,0,,47.86,98.9,45.91,109.19,228.57,0,0,0,4000,0,0,0
0,0.029,0,0.037,0,0, ,139.66,0,0,0,0,0,,47.86,98.83,42.98,109.12,235.41,0,0,0,4000,0,0,0
0,0.044,0,0.022,0,0, ,139.72,0,0,0,0,0,,47.86,98.94,43.96,109.16,352.63,0,0,0,4000,0,0,0
0.015,0.051,0.037,0.029,0,0, ,139.72,0,0,0,0,0,,47.86,98.83,43.96,109.16,363.37,0,0,0,4000,0,0,0
0.007,0.051,0.015,0.022,0,0, ,139.83,0,0,0,0,0,,48.84,98.86,45.91,109.19,352.63,0,0,0,4000,0,0,0
0.015,0,0,0.051,0,0.015, ,140.3,0,0,0,0,0,,48.84,98.86,45.91,109.16,235.41,0,0,0,4000,0,0,0
0.015,0.022,0,0.037,0,0, ,140.12,0,0,0,0,0,,47.86,98.86,45.91,109.16,235.41,0,0,0,4000,0,0,0
0.029,0.051,0.022,0.029,0,0, ,140.07,0,0,0,0,0,,48.84,98.86,46.89,109.16,484.49,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.044,0,0.029, ,140.01,0,0,0,0,0,,48.84,98.86,45.91,109.16,235.41,0,0,0,4000,0,0,0
0.007,0.044,0.037,0.037,0,0, ,139.95,0,0,0,0,0,,48.84,98.86,45.91,109.16,235.41,0,0,0,4000,0,0,0
0.015,0.044,0.044,0.037,0,0, ,140.01,0,0,0,0,0,,48.84,98.86,45.91,109.16,363.37,0,0,0,4000,0,0,0
0.015,0,0,0.037,0,0, ,140.18,0,0,0,0,0,,50.79,98.9,46.89,109.16,352.63,0,0,0,4000,0,0,0
0.015,0,0,0.044,0,0.029, ,140.12,0,0,0,0,0,,48.84,98.86,43.96,109.16,117.22,0,0,0,4000,0,0,0
0.007,0.022,0.029,0.037,0,0.007, ,139.78,0,0,0,0,0,,47.86,98.9,46.89,109.16,352.63,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.044,0,0, ,139.49,0,0,0,0,0,,47.86,98.86,46.89,109.16,352.63,0,0,0,4000,0,58.61,0
0.022,0.051,0.029,0.022,0,0, ,139.78,0,0,0,0,0,,50.79,98.9,46.89,109.19,352.63,0,0,0,4000,0,0,0
0,0.044,0,0.029,0,0.029, ,139.66,0,0,0,0,0,,48.84,98.86,45.91,109.16,470.82,0,0,0,4000,0,0,0
0.007,0.007,0,0.037,0,0.015, ,140.12,0,0,0,0,0,,46.89,98.97,45.91,109.27,484.49,0,0,0,4000,0,0,0
0.044,0.051,0.037,0.044,0.007,0, ,140.12,0,0,0,0,0,,49.82,99.05,46.89,109.34,352.63,0,0,0,4000,0,0,0
0.015,0.007,0.022,0.029,0,0, ,139.89,0,0,0,0,0,,49.82,99.08,45.91,109.38,470.82,0,0,0,4000,0,0,0
0.015,0.007,0.037,0.037,0,0, ,139.95,0,0,0,0,0,,49.82,99.12,46.89,109.38,242.25,0,0,0,4000,0,0,0
0,0.051,0.015,0.029,0,0, ,139.6,0,0,0,0,0,,46.89,99.08,45.91,109.38,352.63,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.55,0,0,0,0,0,,46.89,99.12,47.86,109.41,228.57,0,0,0,4000,0,0,0
0.029,0,0.007,0.029,0,0.007, ,140.18,0,0,0,0,0,,46.89,99.08,47.86,109.41,235.41,0,0,0,4000,0,0,0
0.007,0.051,0.029,0.037,0,0.029, ,139.55,0,0,0,0,0,,48.84,99.08,49.82,109.41,457.14,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.044,0.007,0.044, ,139.72,0,0,0,0,0,,48.84,99.08,49.82,109.38,235.41,0,0,0,4000,0,0,0
0,0.051,0.007,0.029,0,0, ,139.66,0,0,0,0,0,,48.84,99.12,49.82,109.41,342.86,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.044,0.007,0.029, ,139.6,0,0,0,0,0,,51.77,99.05,51.77,109.38,235.41,0,0,0,4000,0,0,0
0.029,0.051,0.015,0.022,0,0, ,139.89,0,0,0,0,0,,48.84,99.12,50.79,109.41,228.57,0,0,0,4000,0,0,0
0.022,0,0,0.044,0,0, ,139.83,0,0,0,0,0,,49.82,99.05,50.79,109.34,235.41,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.37,0,0,0,0,0,,48.84,99.08,49.82,109.38,117.22,0,0,0,4000,0,0,0
0.007,0.051,0.022,0.037,0,0, ,139.49,0,0,0,0,0,,49.82,99.05,49.82,109.34,235.41,0,0,0,4000,0,0,0
0.007,0.051,0.015,0.029,0,0, ,139.55,0,0,0,0,0,,49.82,99.08,49.82,109.38,228.57,0,0,0,4000,0,0,0
0,0.044,0.015,0.029,0,0, ,139.37,0,0,0,0,0,,48.84,99.12,47.86,109.41,352.63,0,0,0,4000,0,0,0
0,0.044,0.015,0.037,0,0, ,139.43,0,0,0,0,0,,48.84,99.08,45.91,109.41,242.25,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.029,0,0, ,139.72,0,0,0,0,0,,48.84,99.08,47.86,109.34,363.37,0,0,0,4000,0,0,0
0.037,0.007,0.037,0.029,0,0, ,140.01,0,0,0,0,0,,48.84,99.05,46.89,109.34,352.63,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.55,0,0,0,0,0,,49.82,99.08,47.86,109.34,342.86,0,0,0,4000,0,0,0
0,0,0.007,0.037,0,0.007, ,139.83,0,0,0,0,0,,46.89,99.08,46.89,109.34,242.25,0,0,0,4000,0,0,0
0.015,0.022,0.037,0.037,0,0, ,140.12,0,0,0,0,0,,51.77,99.08,47.86,109.38,235.41,0,167.03,0,4000,0,0,0
0.022,0.051,0.037,0.029,0,0, ,139.95,0,0,0,0,0,,48.84,99.05,47.86,109.34,457.14,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0, ,140.01,0,0,0,0,0,,51.77,99.08,45.91,109.34,352.63,0,0,0,4000,0,0,0
0.007,0,0,0.044,0,0, ,139.31,0,0,0,0,0,,51.77,99.05,46.89,109.38,242.25,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.72,0,0,0,0,0,,49.82,99.08,45.91,109.38,235.41,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.015, ,139.49,0,0,0,0,0,,51.77,99.08,46.89,109.34,228.57,0,0,0,4000,0,0,0
0,0,0,0.015,0,0, ,139.37,0,0,0,0,0,,53.72,99.05,46.89,109.34,222.71,0,0,0,4000,0,0,0
0,0.029,0,0.022,0,0, ,139.43,0,0,0,0,0,,53.72,99.05,47.86,109.38,235.41,0,0,0,4000,0,0,0
0.015,0.051,0.022,0.044,0,0, ,139.83,0,0,0,0,0,,52.75,99.08,46.89,109.34,117.22,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.029, ,139.55,0,0,0,0,0,,52.75,99.08,46.89,109.38,228.57,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0, ,139.89,0,0,0,0,0,,49.82,99.05,47.86,109.34,235.41,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.029,0,0, ,140.01,0,0,0,0,0,,49.82,99.12,47.86,109.38,342.86,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.044,0,0, ,140.01,0,0,0,0,0,,51.77,99.05,49.82,109.34,228.57,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.029,0,0, ,140.07,0,0,0,0,0,,51.77,99.08,50.79,109.38,352.63,0,0,0,4000,0,0,0
0.022,0,0.015,0.051,0.007,0.007, ,140.01,0,0,0,0,0,,51.77,99.05,50.79,109.34,242.25,0,0,0,4000,0,0,0
0.022,0,0.015,0.044,0,0.015, ,140.01,0,0,0,0,0,,52.75,99.08,49.82,109.34,352.63,0,0,0,4000,0,0,0
0.029,0.022,0.044,0.044,0.007,0.029, ,139.83,0,0,0,0,0,,51.77,99.05,50.79,109.3,242.25,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.022,0,0, ,139.72,0,0,0,0,0,,51.77,99.08,49.82,109.3,352.63,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.029,0,0, ,139.66,0,0,0,0,0,,53.72,99.05,50.79,109.3,235.41,0,0,0,4000,0,0,0
0.015,0.051,0.022,0.029,0,0, ,139.89,0,0,0,0,0,,51.77,98.97,47.86,109.3,352.63,0,0,0,4000,0,0,0
0.015,0.007,0.037,0.029,0,0, ,140.18,0,0,0,0,0,,52.75,99.08,50.79,109.3,242.25,0,0,0,4000,0,0,0
0.015,0.051,0.007,0.037,0,0, ,140.12,0,0,0,0,0,,49.82,99.05,49.82,109.34,235.41,0,0,0,4000,0,0,0
0.007,0,0.015,0.029,0,0, ,140.12,0,0,0,0,0,,49.82,99.08,49.82,109.3,235.41,0,0,0,4000,0,0,0
0.022,0,0.015,0.037,0,0, ,140.07,0,0,0,0,0,,49.82,99.05,49.82,109.3,242.25,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,140.18,0,0,0,0,0,,51.77,99.08,49.82,109.3,235.41,0,0,0,4000,0,0,0
0.029,0.022,0.037,0.044,0,0.015, ,140.12,0,0,0,0,0,,49.82,99.05,47.86,109.27,235.41,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,140.12,0,0,0,0,0,,49.82,99.05,47.86,109.3,228.57,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.66,0,0,0,0,0,,49.82,99.05,46.89,109.27,242.25,0,0,0,4000,0,0,0
0,0.029,0,0.029,0,0, ,139.72,0,0,0,0,0,,49.82,99.08,47.86,109.34,235.41,0,0,0,4000,0,0,0
0,0.044,0,0.022,0,0, ,139.66,0,0,0,0,0,,49.82,99.05,47.86,109.27,352.63,0,0,0,4000,0,0,0
0,0,0,0.022,0,0, ,140.07,0,0,0,0,0,,49.82,99.08,49.82,109.3,121.12,0,0,0,4000,0,0,0
0,0,0,0.037,0.007,0.029, ,139.6,0,0,0,0,0,,51.77,99.05,47.86,109.3,235.41,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.029,0,0, ,139.95,0,0,0,0,0,,51.77,99.08,47.86,109.34,242.25,0,0,0,4000,0,57.63,0
0.037,0.022,0.037,0.044,0,0.029, ,140.18,0,0,0,0,0,,49.82,99.08,46.89,109.27,352.63,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.022,0,0, ,139.83,0,0,0,0,0,,53.72,99.05,47.86,109.3,352.63,0,0,0,4000,0,0,0
0,0.051,0.015,0.037,0,0.029, ,139.72,0,0,0,0,0,,53.72,99.05,47.86,109.27,352.63,0,0,0,4000,0,0,0
0.007,0.051,0.037,0.037,0,0.029, ,139.72,0,0,0,0,0,,51.77,98.97,46.89,109.3,242.25,0,0,0,4000,0,0,0
0.015,0.051,0.015,0.029,0,0, ,139.78,0,0,0,0,0,,49.82,99.05,47.86,109.38,363.37,0,0,0,4000,0,0,0
0.022,0.051,0.051,0.029,0,0.015, ,139.72,0,0,0,0,0,,51.77,99.01,47.86,109.23,242.25,0,0,0,4000,0,0,0
0.015,0.051,0.015,0.037,0,0, ,140.18,0,0,0,0,0,,52.75,99.08,49.82,109.27,242.25,0,0,0,4000,0,0,0
0.029,0.044,0.007,0.037,0,0.007, ,140.18,0,0,0,0,0,,53.72,99.05,49.82,109.27,242.25,0,0,0,4000,0,0,0
0.029,0.044,0.015,0.022,0,0, ,140.01,0,0,0,0,0,,51.77,99.05,46.89,109.38,235.41,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.83,0,0,0,0,0,,51.77,98.97,47.86,109.3,250.06,0,0,0,4000,0,0,0
0.007,0.051,0.022,0.029,0,0, ,140.12,0,0,0,0,0,,52.75,99.08,47.86,109.34,375.09,0,0,0,4000,0,0,0
0.007,0,0,0.044,0.007,0, ,140.24,0,0,0,0,0,,53.72,99.05,46.89,109.27,250.06,0,0,0,4000,0,0,0
0,0,0,0.044,0,0, ,140.01,0,0,0,0,0,,53.72,99.05,46.89,109.3,125.03,0,0,0,4000,0,0,0
0.007,0,0,0.022,0,0, ,139.89,0,0,0,0,0,,54.7,99.05,47.86,109.3,242.25,0,0,0,4000,0,0,0
0.015,0,0,0.037,0.007,0, ,140.01,0,0,0,0,0,,54.7,99.01,47.86,109.27,242.25,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.72,0,0,0,0,0,,54.7,99.05,46.89,109.3,242.25,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.43,0,0,0,0,0,,53.72,99.05,46.89,109.27,250.06,0,0,0,4000,0,0,0
0.007,0.051,0.029,0.037,0,0.022, ,140.01,0,0,0,0,0,,53.72,99.05,46.89,109.27,242.25,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.037,0,0.015, ,139.95,0,0,0,0,0,,51.77,98.94,47.86,109.27,125.03,0,0,0,4000,0,0,0
0.007,0.029,0,0.015,0,0, ,139.78,0,0,0,0,0,,50.79,98.94,49.82,109.3,242.25,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.044,0,0.015, ,139.89,0,0,0,0,0,,50.79,98.94,47.86,109.16,125.03,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.029,0,0, ,139.83,0,0,0,0,0,,51.77,98.9,49.82,109.19,250.06,0,0,0,4000,0,0,0
0.029,0.051,0.022,0.044,0.007,0.029, ,139.83,0,0,0,0,0,,51.77,98.83,45.91,109.16,375.09,0,0,0,4000,0,0,0
0,0,0,0.029,0,0.015, ,139.78,0,0,0,0,0,,53.72,98.83,48.84,109.08,121.12,0,0,0,4000,0,0,0
0.007,0,0,0.044,0,0.029, ,139.72,0,0,0,0,0,,53.72,98.75,46.89,108.94,250.06,0,0,0,4000,0,0,0
0,0,0,0.044,0,0, ,139.43,0,0,0,0,0,,51.77,98.79,49.82,108.94,0,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0, ,139.49,0,0,0,0,0,,50.79,98.79,48.84,108.97,484.49,0,0,0,4000,0,0,0
0,0,0,0.029,0,0.029, ,139.66,0,0,0,0,0,,48.84,98.75,48.84,108.9,121.12,0,0,0,4000,0,0,0
0,0,0,0.029,0,0.015, ,139.43,0,0,0,0,0,,51.77,98.72,46.89,108.9,235.41,0,0,0,4000,0,0,0
0.015,0.051,0.022,0.022,0,0, ,139.89,0,0,0,0,0,,50.79,98.75,46.89,108.94,121.12,0,0,0,4000,0,0,0
0.007,0.051,0.007,0.037,0,0, ,139.78,0,0,0,0,0,,51.77,98.79,48.84,108.94,363.37,0,0,0,4000,0,0,0
0.022,0.051,0.051,0.029,0,0, ,139.66,0,0,0,0,0,,50.79,98.75,48.84,108.94,250.06,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.029,0,0, ,139.83,0,0,0,0,0,,51.77,98.72,46.89,108.9,250.06,0,0,0,4000,0,0,0
0.022,0.022,0.037,0.037,0,0, ,139.55,0,0,0,0,0,,51.77,98.75,46.89,108.9,250.06,0,0,0,4000,0,0,0
0.022,0.022,0.029,0.022,0,0, ,139.78,0,0,0,0,0,,50.79,98.75,45.91,108.97,242.25,0,0,0,4000,0,0,0
0.022,0,0,0.051,0,0.029, ,139.83,0,0,0,0,0,,51.77,98.72,45.91,108.86,257.88,0,0,0,4000,0,0,0
0,0,0,0.044,0,0.029, ,139.78,0,0,0,0,0,,51.77,98.75,43.96,108.86,121.12,0,0,0,4000,0,0,0
0.037,0.007,0.022,0.044,0.007,0.015, ,139.72,0,0,0,0,0,,53.72,98.75,45.91,108.86,125.03,0,0,0,4000,0,0,0
0.007,0,0.007,0.029,0,0.015, ,139.89,0,0,0,0,0,,51.77,98.75,45.91,108.94,242.25,0,0,0,4000,0,0,0
0.022,0.022,0.044,0.022,0.007,0.007, ,139.78,0,0,0,0,0,,51.77,98.75,45.91,108.9,250.06,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.022,0,0, ,139.31,0,0,0,0,0,,51.77,98.72,43.96,108.94,242.25,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0, ,139.89,0,0,0,0,0,,50.79,98.72,45.91,108.94,400.49,0,0,0,4000,0,0,0
0.015,0,0.015,0.015,0,0, ,139.83,0,0,0,0,0,,50.79,98.72,46.89,108.94,125.03,0,0,0,4000,0,0,0
0.029,0.007,0.029,0.029,0,0, ,139.72,0,0,0,0,0,,50.79,98.72,45.91,108.94,250.06,0,0,0,4000,0,0,0
0.037,0,0.022,0.044,0.015,0.044, ,139.83,0,0,0,0,0,,50.79,98.79,45.91,108.94,257.88,0,0,0,4000,0,0,0
0.007,0.051,0.029,0.022,0,0.015, ,139.55,0,0,0,0,0,,50.79,98.86,46.89,109.16,121.12,0,0,0,4000,0,0,0
0.037,0.007,0.037,0.044,0.007,0.029, ,139.72,0,0,0,0,0,,50.79,98.9,47.86,109.16,250.06,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.31,0,0,0,0,0,,50.79,98.94,46.89,109.19,242.25,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.2,0,0,0,0,0,,47.86,98.94,47.86,109.19,250.06,0,0,0,4000,0,0,0
0,0.051,0.015,0.029,0,0.029, ,139.37,0,0,0,0,0,,50.79,98.97,46.89,109.23,250.06,0,0,0,4000,0,0,0
0,0.044,0.007,0.022,0,0, ,139.43,0,0,0,0,0,,50.79,98.97,47.86,109.23,250.06,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.43,0,0,0,0,0,,48.84,99.01,46.89,109.23,242.25,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.015, ,139.49,0,0,0,0,0,,51.77,99.05,47.86,109.23,250.06,0,0,0,4000,0,58.61,0
0,0.029,0,0.029,0,0, ,139.37,0,0,0,0,0,,50.79,99.01,46.89,109.23,250.06,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0, ,139.26,0,0,0,0,0,,49.82,99.05,46.89,109.19,128.94,0,0,0,4000,0,0,0
0,0.029,0,0.022,0,0, ,139.26,0,0,0,0,0,,48.84,98.97,46.89,109.19,125.03,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.37,0,0,0,0,0,,48.84,98.94,47.86,109.23,235.41,0,0,0,4000,0,58.61,0
0,0.051,0.029,0.029,0,0, ,139.43,0,0,0,0,0,,50.79,98.94,47.86,109.19,125.03,0,0,0,4000,0,0,0
0,0.044,0.015,0.022,0,0, ,139.49,0,0,0,0,0,,46.89,98.97,46.89,109.19,484.49,0,0,0,4000,0,0,0
0.022,0.051,0.044,0.037,0,0.007, ,140.12,0,0,0,0,0,,48.84,98.94,43.96,109.19,128.94,0,0,0,4000,0,0,0
0.007,0.051,0.015,0.037,0,0, ,140.07,0,0,0,0,0,,51.77,98.97,49.82,109.23,363.37,0,0,0,4000,0,58.61,0
0.022,0.051,0.015,0.044,0,0.007, ,140.07,0,0,0,0,0,,51.77,98.97,47.86,109.16,125.03,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.022,0,0, ,139.83,0,0,0,0,0,,50.79,99.01,47.86,109.27,363.37,0,0,0,4000,0,0,0
0.015,0.051,0.022,0.037,0,0, ,139.83,0,0,0,0,0,,48.84,98.94,47.86,109.19,125.03,0,0,0,4000,0,58.61,0
0,0.051,0.015,0.029,0,0, ,139.6,0,0,0,0,0,,48.84,98.97,47.86,109.19,121.12,0,0,0,4000,0,0,0
0.022,0.051,0.044,0.029,0,0.007, ,139.83,0,0,0,0,0,,47.86,98.94,47.86,109.16,250.06,0,0,0,4000,0,0,0
0.007,0.051,0.007,0.015,0,0, ,139.66,0,0,0,0,0,,51.77,98.94,46.89,109.23,125.03,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.72,0,0,0,0,0,,48.84,98.97,47.86,109.19,250.06,0,0,0,4000,0,0,0
0,0.044,0.015,0.037,0,0.015, ,139.89,0,0,0,0,0,,50.79,98.94,46.89,109.19,242.25,0,0,0,4000,0,58.61,0
0.007,0.051,0.015,0.022,0,0, ,139.72,0,0,0,0,0,,51.77,98.94,46.89,109.19,242.25,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.022,0,0, ,139.95,0,0,0,0,0,,48.84,98.94,46.89,109.19,121.12,0,0,0,4000,0,0,0
0,0,0,0.029,0,0.007, ,140.01,0,0,0,0,0,,50.79,98.94,46.89,109.19,242.25,0,0,0,4000,0,0,0
0.022,0,0,0.044,0,0.015, ,140.12,0,0,0,0,0,,48.84,98.94,46.89,109.16,128.94,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,140.12,0,0,0,0,0,,48.84,98.94,46.89,109.23,242.25,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.007, ,139.72,0,0,0,0,0,,50.79,98.9,46.89,109.19,250.06,0,0,0,4000,0,0,0
0,0.051,0.022,0.015,0,0, ,139.83,0,0,0,0,0,,50.79,98.94,46.89,109.23,125.03,0,0,0,4000,0,0,0
0.007,0.051,0.015,0.029,0,0, ,139.83,0,0,0,0,0,,51.77,98.94,45.91,109.19,250.06,0,0,0,4000,0,58.61,0
0.029,0.022,0.037,0.029,0,0, ,140.01,0,0,0,0,0,,50.79,98.94,45.91,109.23,235.41,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.037,0,0, ,140.01,0,0,0,0,0,,51.77,98.94,46.89,109.16,250.06,0,0,0,4000,0,0,0
0,0.051,0.015,0.022,0,0, ,140.01,0,0,0,0,0,,51.77,98.97,45.91,109.19,125.03,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.029,0,0, ,140.07,0,0,0,0,0,,51.77,98.94,45.91,109.16,250.06,0,0,0,4000,0,0,0
0,0.044,0.022,0.022,0,0, ,139.89,0,0,0,0,0,,50.79,98.97,45.91,109.19,242.25,0,0,0,4000,0,0,0
0,0.051,0.007,0.037,0,0, ,139.95,0,0,0,0,0,,50.79,98.97,46.89,109.19,242.25,0,0,0,4000,0,0,0
0.007,0,0,0.029,0.007,0.029, ,140.41,0,0,0,0,0,,50.79,98.9,43.96,109.12,250.06,0,0,0,4000,0,0,0
0.022,0.007,0.015,0.037,0,0.007, ,140.35,0,0,0,0,0,,51.77,98.94,46.89,109.16,250.06,0,0,0,4000,0,0,0
0.015,0.051,0.044,0.029,0,0, ,140.24,0,0,0,0,0,,48.84,98.94,45.91,109.16,250.06,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.029,0,0, ,139.89,0,0,0,0,0,,48.84,98.9,45.91,109.16,235.41,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.029,0,0, ,140.12,0,0,0,0,0,,48.84,98.9,45.91,109.16,125.03,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.022,0,0, ,140.01,0,0,0,0,0,,50.79,98.94,46.89,109.19,121.12,0,0,0,4000,0,58.61,0
0.029,0.051,0.029,0.037,0,0, ,140.12,0,0,0,0,0,,50.79,98.9,46.89,109.12,125.03,0,0,0,4000,0,58.61,0
0.015,0.051,0.022,0.022,0,0, ,139.89,0,0,0,0,0,,51.77,98.94,45.91,109.16,250.06,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.83,0,0,0,0,0,,50.79,98.94,46.89,109.16,352.63,0,0,0,4000,0,0,0
0,0.051,0.007,0.015,0,0, ,140.07,0,0,0,0,0,,50.79,98.94,46.89,109.12,235.41,0,0,0,4000,0,0,0
0,0.051,0.015,0.022,0,0, ,139.89,0,0,0,0,0,,50.79,98.94,47.86,109.12,125.03,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.037,0,0, ,139.89,0,0,0,0,0,,47.86,98.9,46.89,109.12,235.41,0,0,0,4000,0,58.61,0
0,0,0,0.037,0.007,0, ,140.24,0,0,0,0,0,,50.79,98.94,47.86,109.16,250.06,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.029, ,139.72,0,0,0,0,0,,51.77,98.9,47.86,109.16,250.06,0,0,0,4000,0,0,0
0.007,0,0,0.037,0,0.029, ,139.95,0,0,0,0,0,,51.77,98.94,46.89,109.12,0,0,0,0,4000,0,0,0
0.007,0,0,0.037,0.007,0, ,140.01,0,0,0,0,0,,50.79,98.86,45.91,109.08,125.03,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.78,0,0,0,0,0,,50.79,98.94,47.86,109.16,242.25,0,0,0,4000,0,0,0
0,0.015,0,0.029,0,0, ,139.43,0,0,0,0,0,,48.84,98.86,46.89,109.12,121.12,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.037,0,0, ,139.83,0,0,0,0,0,,50.79,98.94,49.82,109.12,363.37,0,0,0,4000,0,0,0
0.007,0.051,0.022,0.029,0,0, ,139.78,0,0,0,0,0,,50.79,98.9,47.86,109.12,363.37,0,0,0,4000,0,0,0
0,0.044,0,0.037,0,0.029, ,139.55,0,0,0,0,0,,48.84,98.94,47.86,109.16,117.22,0,0,0,4000,0,0,0
0.015,0.051,0.022,0.051,0,0.029, ,139.72,0,0,0,0,0,,50.79,98.9,47.86,109.12,235.41,0,0,0,4000,0,57.63,0
0.007,0.044,0.007,0.029,0,0, ,139.43,0,0,0,0,0,,50.79,98.9,46.89,109.08,235.41,0,0,0,4000,0,57.63,0
0,0.029,0,0.037,0,0.015, ,139.49,0,0,0,0,0,,51.77,98.9,49.82,109.12,117.22,0,0,0,4000,0,0,0
0.015,0,0,0.044,0,0.015, ,139.83,0,0,0,0,0,,50.79,98.9,48.84,109.08,242.25,0,0,0,4000,0,0,0
0.015,0,0,0.037,0,0.029, ,139.89,0,0,0,0,0,,51.77,98.9,48.84,109.08,235.41,0,0,0,4000,0,0,0
0.015,0,0.015,0.022,0,0.029, ,139.95,0,0,0,0,0,,50.79,98.9,48.84,109.05,235.41,0,0,0,4000,0,0,0
0.029,0.022,0.022,0.044,0,0.029, ,139.72,0,0,0,0,0,,50.79,98.94,47.86,109.12,352.63,0,0,0,4000,0,0,0
0.015,0,0.007,0.037,0.007,0, ,139.89,0,0,0,0,0,,48.84,98.9,48.84,109.08,117.22,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.66,0,0,0,0,0,,50.79,98.9,47.86,109.12,117.22,0,0,0,4000,0,0,0
0.015,0.051,0.022,0.037,0,0, ,139.31,0,0,0,0,0,,50.79,98.9,45.91,109.08,235.41,0,0,0,4000,0,0,0
0,0.029,0,0.029,0,0, ,139.26,0,0,0,0,0,,48.84,98.86,48.84,109.08,228.57,0,0,0,4000,0,0,0
0.022,0.051,0.029,0.037,0.007,0, ,139.43,0,0,0,0,0,,48.84,98.86,48.84,109.08,235.41,0,0,0,4000,0,0,0
0.007,0.051,0.007,0.044,0,0.029, ,139.37,0,0,0,0,0,,51.77,98.86,49.82,109.05,228.57,0,0,0,4000,0,0,0
0,0,0,0.037,0.007,0, ,139.26,0,0,0,0,0,,48.84,98.9,52.75,109.08,117.22,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.31,0,0,0,0,0,,51.77,98.86,48.84,109.08,117.22,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.051,0,0, ,139.55,0,0,0,0,0,,50.79,98.86,50.79,109.05,228.57,0,0,0,4000,0,0,0
0.007,0.044,0.029,0.022,0,0, ,139.31,0,0,0,0,0,,51.77,98.79,50.79,109.05,117.22,0,0,0,4000,0,0,0
0.015,0.051,0.015,0.037,0,0.029, ,139.89,0,0,0,0,0,,51.77,98.79,49.82,109.01,342.86,0,0,0,4000,0,0,0
0.037,0.022,0.029,0.037,0,0.015, ,139.78,0,0,0,0,0,,51.77,98.75,52.75,109.01,235.41,0,0,0,4000,0,0,0
0.022,0.007,0.022,0.044,0,0.029, ,139.89,0,0,0,0,0,,53.72,98.72,50.79,108.94,228.57,0,0,0,4000,0,0,0
0.007,0,0,0.051,0,0.029, ,139.66,0,0,0,0,0,,51.77,98.72,49.82,108.86,228.57,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.31,0,0,0,0,0,,50.79,98.72,49.82,108.86,114.29,0,0,0,4000,0,0,0
0,0,0,0.051,0,0.029, ,139.26,0,0,0,0,0,,50.79,98.64,49.82,108.79,117.22,0,0,0,4000,0,0,0
0,0.029,0.007,0.029,0,0.015, ,139.43,0,0,0,0,0,,50.79,98.72,50.79,108.86,222.71,0,0,0,4000,0,0,0
0.007,0.044,0.015,0.044,0,0, ,139.43,0,0,0,0,0,,51.77,98.64,49.82,108.75,235.41,0,0,0,4000,0,0,0
0,0.044,0,0.022,0,0, ,139.43,0,0,0,0,0,,51.77,98.61,49.82,108.79,228.57,0,0,0,4000,0,0,0
0.022,0.051,0.037,0.029,0,0, ,139.72,0,0,0,0,0,,53.72,98.68,49.82,108.72,352.63,0,0,0,4000,0,0,0
0.007,0,0.015,0.029,0,0, ,139.89,0,0,0,0,0,,51.77,98.68,49.82,108.79,352.63,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,139.6,0,0,0,0,0,,50.79,98.64,52.75,108.79,235.41,0,0,0,4000,0,0,0
0,0,0,0.022,0.007,0, ,139.89,0,0,0,0,0,,51.77,98.61,49.82,108.83,235.41,0,0,0,4000,0,0,0
0,0,0,0.029,0.007,0.029, ,139.55,0,0,0,0,0,,51.77,98.68,50.79,108.86,114.29,0,0,0,4000,0,0,0
0,0,0,0.044,0,0.029, ,139.78,0,0,0,0,0,,50.79,98.68,49.82,108.79,235.41,0,0,0,4000,0,0,0
0,0,0,0.022,0,0.015, ,139.66,0,0,0,0,0,,51.77,98.72,50.79,108.79,114.29,0,0,0,4000,0,0,0
0,0,0.007,0.037,0,0.029, ,139.6,0,0,0,0,0,,51.77,98.61,49.82,108.75,114.29,0,0,0,4000,0,0,0
0,0,0,0.037,0,0.015, ,139.72,0,0,0,0,0,,53.72,98.68,50.79,108.75,111.36,0,0,0,4000,0,0,0
0,0,0.007,0.044,0.007,0.029, ,139.6,0,0,0,0,0,,51.77,98.64,49.82,108.75,228.57,0,0,0,4000,0,0,0
0,0,0,0.044,0,0, ,139.78,0,0,0,0,0,,50.79,98.68,49.82,108.75,228.57,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.72,0,0,0,0,0,,48.84,98.64,48.84,108.75,114.29,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,139.83,0,0,0,0,0,,50.79,98.64,48.84,108.79,111.36,0,0,0,4000,0,0,0
0.037,0.051,0.037,0.037,0,0, ,140.01,0,0,0,0,0,,50.79,98.61,48.84,108.79,228.57,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.037,0,0.029, ,140.3,0,0,0,0,0,,50.79,98.72,48.84,108.79,242.25,0,0,0,4000,0,0,0
0.015,0.051,0.037,0.029,0,0.015, ,140.18,0,0,0,0,0,,50.79,98.75,46.89,108.79,114.29,0,0,0,4000,0,58.61,0
0,0.044,0.007,0.015,0,0, ,139.89,0,0,0,0,0,,48.84,98.79,46.89,108.97,117.22,0,0,0,4000,0,0,0
0.007,0.044,0.015,0.037,0,0.029, ,140.01,0,0,0,0,0,,51.77,98.9,48.84,109.05,228.57,0,0,0,4000,0,0,0
0.015,0.051,0.044,0.029,0,0.029, ,140.24,0,0,0,0,0,,48.84,98.86,48.84,109.08,235.41,0,0,0,4000,0,0,0
0.007,0,0.015,0.037,0,0.015, ,140.41,0,0,0,0,0,,53.72,98.94,47.86,109.12,117.22,0,0,0,4000,0,0,0
0.022,0,0.007,0.051,0.007,0.029, ,140.35,0,0,0,0,0,,50.79,98.9,48.84,109.08,117.22,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.022,0,0, ,140.01,0,0,0,0,0,,50.79,98.97,49.82,109.08,222.71,0,0,0,4000,0,56.65,0
0.015,0.051,0.029,0.044,0,0, ,139.95,0,0,0,0,0,,51.77,98.86,48.84,109.05,235.41,0,0,0,4000,0,0,0
0,0.044,0.029,0.029,0,0, ,140.01,0,0,0,0,0,,50.79,98.9,48.84,109.05,228.57,0,0,0,4000,0,0,0
0.015,0.051,0.022,0.051,0,0, ,140.01,0,0,0,0,0,,51.77,98.86,49.82,109.08,352.63,0,0,0,4000,0,0,0
0,0,0,0.037,0,0, ,140.41,0,0,0,0,0,,51.77,98.9,49.82,109.12,114.29,0,0,0,4000,0,0,0
0,0,0,0.044,0.007,0.007, ,140.24,0,0,0,0,0,,51.77,98.83,49.82,109.08,121.12,0,0,0,4000,0,0,0
0.029,0.022,0.029,0.037,0.007,0.029, ,140.35,0,0,0,0,0,,51.77,98.94,50.79,109.12,114.29,0,0,0,4000,0,0,0
0.022,0.022,0.029,0.051,0.007,0.015, ,140.24,0,0,0,0,0,,48.84,98.9,50.79,109.08,352.63,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.037,0,0.029, ,140.18,0,0,0,0,0,,50.79,98.86,49.82,109.05,114.29,0,0,0,4000,0,57.63,0
0.015,0.051,0.037,0.029,0,0.029, ,140.07,0,0,0,0,0,,51.77,98.94,50.79,109.12,222.71,0,0,0,4000,0,0,0
0.022,0.022,0.029,0.029,0,0.007, ,140.3,0,0,0,0,0,,48.84,98.9,49.82,109.08,222.71,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.029,0,0.015, ,139.89,0,0,0,0,0,,48.84,98.9,50.79,109.08,222.71,0,0,0,4000,0,0,0
0.029,0.051,0.051,0.044,0,0, ,140.18,0,0,0,0,0,,48.84,98.86,50.79,109.05,114.29,0,0,0,4000,0,0,0
0.015,0.051,0.029,0.022,0,0, ,140.01,0,0,0,0,0,,51.77,98.94,52.75,109.08,228.57,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.044,0.015,0, ,139.89,0,0,0,0,0,,50.79,98.86,52.75,109.05,114.29,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.029,0,0, ,140.12,0,0,0,0,0,,50.79,98.94,50.79,109.08,114.29,0,0,0,4000,0,0,0
0.015,0,0,0.044,0.007,0.007, ,140.18,0,0,0,0,0,,50.79,98.86,50.79,109.05,114.29,0,0,0,4000,0,0,0
0.015,0.022,0.022,0.029,0,0, ,140.01,0,0,0,0,0,,50.79,98.94,52.75,109.05,235.41,0,0,0,4000,0,0,0
0.037,0.051,0.044,0.037,0,0.007, ,139.95,0,0,0,0,0,,48.84,98.86,52.75,109.05,114.29,0,0,0,4000,0,0,0
0.015,0.007,0.015,0.037,0,0, ,140.18,0,0,0,0,0,,48.84,98.9,53.72,109.08,228.57,0,0,0,4000,0,0,0
0.029,0.051,0.044,0.037,0,0, ,139.83,0,0,0,0,0,,48.84,98.9,50.79,109.08,114.29,0,0,0,4000,0,0,0
0.022,0.022,0.015,0.037,0,0, ,139.78,0,0,0,0,0,,50.79,98.86,50.79,109.05,117.22,0,0,0,4000,0,0,0
0.015,0,0.015,0.051,0.007,0.015, ,140.01,0,0,0,0,0,,50.79,98.9,50.79,109.05,352.63,0,0,0,4000,0,0,0
0.007,0,0,0.037,0,0, ,139.95,0,0,0,0,0,,48.84,98.86,49.82,109.05,114.29,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,140.01,0,0,0,0,0,,51.77,98.86,49.82,109.05,111.36,0,0,0,4000,0,0,0
0.029,0.051,0.051,0.037,0,0, ,139.78,0,0,0,0,0,,48.84,98.9,49.82,109.05,117.22,0,0,0,4000,0,0,0
0,0.051,0.015,0.022,0,0, ,139.37,0,0,0,0,0,,48.84,98.9,49.82,109.08,228.57,0,167.03,0,4000,0,0,0
0.015,0.051,0.015,0.037,0.007,0.029, ,139.31,0,0,0,0,0,,48.84,98.86,49.82,109.05,114.29,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0, ,139.89,0,0,0,0,0,,48.84,99.01,49.82,109.16,117.22,0,190.48,0,4000,0,0,0
0.015,0,0,0.044,0,0.007, ,139.78,0,0,0,0,0,,54.7,98.9,59.58,109.08,375.09,0,0,0,4000,0,0,0
0.022,0.081,0.007,0.029,0,0.015, ,139.89,0,0,0,0,0,,53.72,98.9,54.7,109.05,114.29,0,0,0,4000,0,0,0
0.029,0.256,0.015,0.029,0,0.015, ,139.95,0,0,0,0,0,,51.77,98.86,52.75,109.01,235.41,0,0,0,4000,0,0,0
0.022,0.315,0,0.037,0,0, ,139.89,0,0,0,0,0,,51.77,98.9,48.84,109.01,242.25,0,0,0,4000,0,0,0
0.029,0.469,0.022,0.037,0.007,0, ,139.89,0,0,0,0,0,,50.79,98.9,50.79,109.01,117.22,0,0,0,4000,0,0,0
0,0.454,0,0.029,0,0.007, ,139.26,0,0,0,0,0,,50.79,98.9,50.79,109.05,117.22,0,0,0,4000,0,0,0
0.015,0.733,0.015,0.029,0,0, ,139.6,0,0,0,0,0,,48.84,98.9,48.84,109.05,235.41,0,0,0,4000,0,0,0
0.037,0.872,0.037,0.029,0,0, ,139.55,0,0,0,0,0,,48.84,98.86,49.82,109.05,0,0,0,0,4000,0,0,0
0.015,0.989,0.022,0.037,0,0.015, ,139.55,0,0,0,0,0,,48.84,98.86,49.82,109.05,117.22,0,0,0,4000,0,0,0
0.037,1.106,0.051,0.044,0,0, ,139.83,0,0,0,0,0,,48.84,98.83,49.82,109.01,121.12,0,0,0,4000,0,0,0
0.029,1.18,0.007,0.029,0,0, ,139.89,0,0,0,0,0,,48.84,98.9,50.79,109.05,235.41,0,0,0,4000,0,0,0
0,1.231,0,0.044,0,0, ,139.72,0,0,0,0,0,,47.86,98.83,48.84,109.05,121.12,0,0,0,4000,0,0,0
0,1.297,0,0.037,0,0, ,139.66,0,0,0,0,0,,48.84,98.86,48.84,109.05,117.22,0,0,0,4000,0,0,0
0.007,1.414,0,0.044,0,0.015, ,139.6,0,0,0,0,0,,48.84,98.86,49.82,109.05,121.12,0,0,0,4000,0,0,0
0,1.524,0,0.029,0,0, ,139.37,0,0,0,0,0,,48.84,98.86,48.84,109.01,117.22,0,0,0,4000,0,0,0
0,1.612,0,0.037,0,0, ,139.55,0,0,0,0,0,,48.84,98.86,49.82,108.94,121.12,0,0,0,4000,0,0,0
0.015,1.861,0.022,0.029,0,0.029, ,139.66,0,0,0,0,0,,47.86,98.86,49.82,109.01,242.25,0,0,0,4000,0,0,0
0,1.817,0,0.037,0,0, ,139.37,0,0,0,0,0,,48.84,98.83,48.84,109.01,242.25,0,0,0,4000,0,0,0
0,1.986,0,0.037,0,0, ,139.6,0,0,0,0,0,,48.84,98.86,49.82,109.08,0,0,0,0,4000,0,0,0
0.015,2.103,0.015,0.029,0,0, ,139.6,0,0,0,0,0,,47.86,98.9,48.84,109.01,121.12,0,0,0,4000,0,0,0
0.015,2.213,0.037,0.022,0,0, ,139.72,0,0,0,0,0,,47.86,98.79,48.84,109.01,117.22,0,0,0,4000,0,0,0
0.007,2.271,0.015,0.022,0,0, ,139.6,0,0,0,0,0,,48.84,98.83,48.84,109.01,117.22,0,0,0,4000,0,0,0
0.015,2.33,0.029,0.029,0,0.029, ,139.49,0,0,0,0,0,,48.84,98.86,49.82,109.01,125.03,0,0,0,4000,0,0,0
0.015,2.425,0.029,0.037,0,0.015, ,139.49,0,0,0,0,0,,50.79,98.86,50.79,109.01,242.25,0,0,0,4000,0,0,0
0.022,2.455,0.029,0.044,0,0, ,139.72,0,0,0,0,0,,50.79,98.86,50.79,108.97,121.12,0,0,0,4000,0,0,0
0.007,2.513,0.037,0.029,0,0, ,139.66,0,0,0,0,0,,48.84,98.86,49.82,109.08,242.25,0,0,0,4000,0,0,0
0.029,2.601,0.029,0.051,0,0, ,139.66,0,0,0,0,0,,47.86,98.9,50.79,109.01,128.94,0,0,0,4000,0,59.58,0
0.015,2.63,0.015,0.022,0,0, ,139.55,0,0,0,0,0,,48.84,98.83,49.82,109.01,242.25,0,0,0,4000,0,0,0
0.007,2.718,0.015,0.022,0,0, ,139.43,0,0,0,0,0,,48.84,98.83,50.79,109.01,250.06,0,0,0,4000,0,0,0
0.015,2.718,0.015,0.022,0,0, ,140.01,0,0,0,0,0,,50.79,98.83,50.79,109.01,0,0,0,0,4000,0,0,0
0.022,2.777,0.037,0.037,0,0, ,139.95,0,0,0,0,0,,50.79,98.86,50.79,109.01,375.09,0,0,0,4000,0,0,0
0,2.821,0.015,0.029,0,0, ,140.18,0,0,0,0,0,,48.84,98.83,50.79,109.01,242.25,0,0,0,4000,0,0,0
0,2.755,0,0.029,0,0, ,139.6,0,0,0,0,0,,51.77,98.86,50.79,109.01,121.12,0,0,0,4000,0,0,0
0.015,2.806,0,0.044,0,0.029, ,140.01,0,0,0,0,0,,50.79,98.83,49.82,108.94,125.03,0,0,0,4000,0,0,0
0,2.843,0,0.044,0,0.015, ,140.12,0,0,0,0,0,,53.72,98.86,52.75,109.01,125.03,0,0,0,4000,0,0,0
0,2.872,0,0.044,0.007,0.044, ,139.49,0,0,0,0,0,,50.79,98.83,49.82,108.94,0,0,0,0,4000,0,0,0
0,3.033,0,0.029,0,0, ,139.6,0,0,0,0,0,,50.79,98.86,50.79,109.01,121.12,0,0,0,4000,0,0,0
0,3.041,0.007,0.044,0,0, ,139.55,0,0,0,0,0,,47.86,98.83,49.82,108.94,128.94,0,0,0,4000,0,59.58,0
0,3.07,0.007,0.029,0,0, ,139.55,0,0,0,0,0,,50.79,98.83,50.79,109.05,117.22,0,0,0,4000,0,0,0
0.007,3.019,0,0.037,0,0, ,139.72,0,0,0,0,0,,51.77,98.83,50.79,108.94,125.03,0,0,0,4000,0,0,0
0,3.033,0,0.015,0,0.029, ,139.72,0,0,0,0,0,,53.72,98.79,50.79,108.9,0,0,0,0,4000,0,0,0
0.029,3.099,0.044,0.044,0,0, ,140.01,0,0,0,0,0,,51.77,98.68,49.82,108.9,125.03,0,0,0,4000,0,0,0
0.022,3.092,0.037,0.037,0,0, ,139.89,0,0,0,0,0,,50.79,98.75,48.84,108.83,125.03,0,0,0,4000,0,0,0
0.029,3.092,0.029,0.029,0,0, ,139.83,0,0,0,0,0,,50.79,98.72,50.79,108.86,125.03,0,0,0,4000,0,59.58,0
0.022,3.092,0.022,0.022,0,0, ,139.78,0,0,0,0,0,,50.79,98.68,50.79,108.79,125.03,0,0,0,4000,0,0,0
0,3.033,0.022,0.022,0,0, ,139.89,0,0,0,0,0,,51.77,98.64,53.72,108.75,0,0,0,0,4000,0,0,0
0.015,3.07,0.037,0.037,0,0.007, ,140.07,0,0,0,0,0,,50.79,98.61,53.72,108.64,128.94,0,0,0,4000,0,0,0
0.015,2.931,0.007,0.037,0,0.015, ,140.18,0,0,0,0,0,,53.72,98.64,55.68,108.64,125.03,0,0,0,4000,0,0,0
0.015,2.931,0.029,0.037,0,0.029, ,140.18,0,0,0,0,0,,50.79,98.61,55.68,108.64,128.94,0,0,0,4000,0,0,0
0.022,2.872,0.015,0.037,0,0.029, ,140.18,0,0,0,0,0,,51.77,98.64,56.65,108.68,121.12,0,0,0,4000,0,0,0
0.022,2.872,0.015,0.037,0.007,0.029, ,140.01,0,0,0,0,0,,54.7,98.61,53.72,108.64,257.88,0,0,0,4000,0,0,0
0,2.843,0,0.029,0,0, ,139.89,0,0,0,0,0,,54.7,98.61,53.72,108.68,0,0,0,0,4000,0,0,0
0,2.784,0,0.037,0,0.022, ,139.6,0,0,0,0,0,,53.72,98.57,52.75,108.72,132.84,0,0,0,4000,0,0,0
0.007,2.858,0.015,0.015,0,0, ,139.72,0,0,0,0,0,,51.77,98.64,53.72,108.75,125.03,0,0,0,4000,0,0,0
0.015,2.858,0.029,0.029,0,0, ,139.83,0,0,0,0,0,,53.72,98.57,55.68,108.68,128.94,0,0,0,4000,0,0,0
0.015,2.828,0.029,0.029,0,0, ,140.07,0,0,0,0,0,,50.79,98.61,56.65,108.72,132.84,0,0,0,4000,0,0,0
0.029,2.748,0.037,0.037,0,0, ,139.89,0,0,0,0,0,,51.77,98.57,57.63,108.72,125.03,0,0,0,4000,0,0,0
0.022,2.689,0.022,0.029,0,0, ,140.18,0,0,0,0,0,,53.72,98.61,53.72,108.68,266.67,0,0,0,4000,0,0,0
0.022,2.63,0.037,0.029,0,0, ,140.18,0,0,0,0,0,,51.77,98.61,50.79,108.68,0,0,0,0,4000,0,0,0
0.015,2.462,0,0.022,0,0, ,140.12,0,0,0,0,0,,51.77,98.53,48.84,108.68,0,0,0,0,4000,0,0,0
0.007,2.462,0,0.037,0,0.015, ,140.18,0,0,0,0,0,,51.77,98.61,46.89,108.75,257.88,0,0,0,4000,0,0,0
0,2.403,0,0.037,0.007,0.007, ,140.01,0,0,0,0,0,,51.77,98.57,46.89,108.68,0,0,0,0,4000,0,0,0
0.007,2.462,0,0.029,0,0, ,140.12,0,0,0,0,0,,53.72,98.61,48.84,108.75,125.03,0,0,0,4000,0,0,0
0,2.433,0,0.037,0,0.044, ,139.6,0,0,0,0,0,,53.72,98.57,48.84,108.64,0,0,0,0,4000,0,0,0
0,2.521,0,0.015,0,0.007, ,139.72,0,0,0,0,0,,51.77,98.61,50.79,108.68,125.03,0,0,0,4000,0,0,0
0.044,2.528,0.044,0.044,0,0, ,139.89,0,0,0,0,0,,53.72,98.64,50.79,108.72,0,0,0,0,4000,0,0,0
0,2.63,0.029,0.022,0,0, ,139.83,0,0,0,0,0,,50.79,98.68,50.79,108.83,125.03,0,0,0,4000,0,0,0
0.029,2.66,0.029,0.029,0,0, ,139.66,0,0,0,0,0,,53.72,98.72,52.75,108.83,128.94,0,0,0,4000,0,60.56,0
0,2.748,0,0.029,0,0, ,139.66,0,0,0,0,0,,50.79,98.79,52.75,108.97,0,0,0,0,4000,0,0,0
0.015,2.806,0.022,0.029,0,0, ,139.83,0,0,0,0,0,,51.77,98.79,52.75,108.9,257.88,0,0,0,4000,0,0,0
0.007,2.865,0.029,0.022,0,0, ,139.72,0,0,0,0,0,,53.72,98.79,50.79,108.9,125.03,0,0,0,4000,0,0,0
0.037,2.894,0.029,0.022,0,0, ,140.12,0,0,0,0,0,,56.65,98.83,50.79,108.9,0,0,0,0,4000,0,0,0
0.029,2.982,0.037,0.029,0,0, ,139.89,0,0,0,0,0,,54.7,98.79,50.79,108.94,128.94,0,0,0,4000,0,0,0
0.022,3.07,0.029,0.022,0,0, ,139.83,0,0,0,0,0,,53.72,98.83,52.75,108.9,257.88,0,0,0,4000,0,0,0
0.022,3.151,0.037,0.037,0,0.022, ,139.83,0,0,0,0,0,,54.7,98.79,53.72,108.9,125.03,0,0,0,4000,0,0,0
0.007,3.187,0.022,0.037,0.007,0.029, ,140.18,0,0,0,0,0,,53.72,98.79,52.75,108.94,266.67,0,0,0,4000,0,0,0
0.022,3.305,0.044,0.044,0,0.015, ,139.95,0,0,0,0,0,,54.7,98.75,50.79,108.9,128.94,0,0,0,4000,0,0,0
