.
0.007,3.224,0,0.044,0,0, ,139.95,0,0,0,0,0,,54.7,98.79,50.79,108.94,0,0,0,0,4000,0,0,0
0.022,3.275,0.015,0.044,0,0, ,140.01,0,0,0,0,0,,53.72,98.79,50.79,108.9,132.84,0,0,0,4000,0,0,0
0.029,3.341,0.007,0.037,0,0, ,139.83,0,0,0,0,0,,54.7,98.79,49.82,108.86,0,0,0,0,4000,0,0,0
0.007,3.458,0,0.044,0.007,0, ,139.83,0,0,0,0,0,,53.72,98.79,48.84,108.9,132.84,0,0,0,4000,0,0,0
0,3.488,0,0.029,0,0, ,139.78,0,0,0,0,0,,54.7,98.83,50.79,108.9,0,0,0,0,4000,0,0,0
0.007,3.605,0,0.037,0,0, ,139.49,0,0,0,0,0,,54.7,98.79,49.82,108.94,0,0,0,0,4000,0,0,0
0,3.678,0.007,0.029,0,0, ,139.37,0,0,0,0,0,,54.7,98.79,49.82,108.9,266.67,0,0,0,4000,0,0,0
0.015,3.803,0.044,0.037,0,0, ,139.37,0,0,0,0,0,,51.77,98.79,49.82,108.86,137.73,0,0,0,4000,0,59.58,0
0,3.781,0,0.029,0,0, ,139.26,0,0,0,0,0,,53.72,98.83,48.84,108.9,125.03,0,0,0,4000,0,0,0
0,3.854,0.007,0.022,0,0, ,139.2,0,0,0,0,0,,53.72,98.83,48.84,108.9,128.94,0,0,0,4000,0,0,0
0.007,3.971,0.029,0.029,0,0.015, ,139.43,0,0,0,0,0,,53.72,98.79,48.84,108.9,125.03,0,0,0,4000,0,0,0
0.029,4.037,0.044,0.029,0,0.029, ,139.31,0,0,0,0,0,,54.7,98.83,49.82,108.9,132.84,0,0,0,4000,0,0,0
0.022,3.986,0.037,0.044,0,0.029, ,139.14,0,0,0,0,0,,53.72,98.75,48.84,108.86,0,0,0,0,4000,0,0,0
0.007,4.125,0.015,0.022,0,0, ,138.45,0,0,0,0,0,,53.72,98.79,49.82,108.9,125.03,0,0,0,4000,0,0,0
0,4.154,0,0.037,0,0, ,138.1,0,0,0,0,0,,51.77,98.75,49.82,108.9,132.84,0,0,0,4000,0,0,0
0,4.206,0.022,0.029,0,0, ,138.04,0,0,0,0,0,,50.79,98.75,49.82,108.9,0,0,0,0,4000,0,0,0
0.037,4.242,0.029,0.029,0,0, ,138.1,0,0,0,0,0,,50.79,98.75,52.75,108.9,128.94,0,0,0,4000,0,0,0
0.029,4.272,0.037,0.029,0,0, ,138.04,0,0,0,0,0,,53.72,98.79,52.75,108.94,125.03,0,0,0,4000,0,0,0
0.015,4.242,0.007,0.037,0,0, ,138.33,0,0,0,0,0,,51.77,98.79,53.72,108.86,137.73,0,190.48,0,4000,0,0,0
0.022,4.33,0.029,0.022,0,0, ,137.64,0,0,0,0,0,,50.79,98.79,53.72,108.9,0,0,0,0,4000,0,0,0
0.007,4.308,0.007,0.037,0,0.007, ,137.41,0,0,0,0,0,,51.77,98.75,53.72,108.86,132.84,0,0,0,4000,0,0,0
0,4.323,0.007,0.037,0,0.015, ,137.29,0,0,0,0,0,,51.77,98.79,53.72,108.9,132.84,0,0,0,4000,0,0,0
0.029,4.448,0.029,0.029,0,0.007, ,137.23,0,0,0,0,0,,53.72,98.83,54.7,108.86,242.25,0,0,0,4000,0,0,0
0.029,4.477,0.044,0.022,0,0, ,137.06,0,0,0,0,0,,51.77,98.83,53.72,108.86,132.84,0,0,0,4000,0,0,0
0,4.338,0,0.022,0,0, ,136.95,0,0,0,0,0,,51.77,98.79,54.7,108.9,0,0,0,0,4000,0,0,0
0,4.396,0,0.037,0,0, ,136.54,0,0,0,0,0,,51.77,98.75,53.72,108.86,132.84,0,0,0,4000,0,0,0
0,4.396,0,0.022,0,0.015, ,136.43,0,0,0,0,0,,51.77,98.79,54.7,108.86,250.06,0,0,0,4000,0,0,0
0,4.426,0,0.037,0,0.029, ,136.48,0,0,0,0,0,,50.79,98.72,53.72,108.83,0,0,0,0,4000,0,0,0
0,4.44,0,0.037,0,0.015, ,136.54,0,0,0,0,0,,50.79,98.72,53.72,108.83,0,0,0,0,4000,0,0,0
0,4.513,0,0.029,0,0, ,136.37,0,0,0,0,0,,50.79,98.72,52.75,108.83,125.03,0,190.48,0,4000,0,0,0
0.015,4.565,0.022,0.029,0,0, ,135.79,0,0,0,0,0,,50.79,98.72,52.75,108.83,128.94,0,0,0,4000,0,0,0
0.029,4.565,0.029,0.051,0,0.015, ,134.69,0,0,0,0,0,,53.72,98.72,52.75,108.86,132.84,0,0,0,4000,0,59.58,0
0.007,4.616,0.007,0.029,0,0.015, ,133.77,0,0,0,0,0,,51.77,98.75,52.75,108.79,125.03,0,0,0,4000,0,0,0
0.015,4.616,0.029,0.029,0,0, ,133.13,0,0,0,0,0,,50.79,98.75,50.79,108.79,250.06,0,0,0,4000,0,0,0
0.022,4.623,0.037,0.022,0,0, ,132.78,0,0,0,0,0,,54.7,98.79,50.79,108.79,128.94,0,0,0,4000,0,0,0
0.015,4.623,0.022,0.029,0,0, ,133.13,0,0,0,0,0,,59.58,98.79,49.82,108.83,125.03,0,0,0,4000,0,0,0
0,4.521,0,0.029,0,0, ,133.13,0,0,0,0,0,,59.58,98.72,45.91,108.83,0,0,0,0,4000,0,0,0
0.015,4.623,0.022,0.037,0,0, ,132.73,0,0,0,0,0,,54.7,98.75,42.98,108.83,125.03,0,0,0,4000,0,0,0
0.022,4.653,0.029,0.029,0,0.015, ,132.03,0,0,0,0,0,,54.7,98.72,42,108.83,0,0,0,0,4000,0,0,0
0.022,4.697,0.037,0.029,0,0, ,131.51,0,0,0,0,0,,54.7,98.75,42.98,108.83,250.06,0,0,0,4000,0,59.58,0
0.022,4.689,0.015,0.022,0,0, ,130.76,0,0,0,0,0,,51.77,98.72,45.91,108.79,0,0,0,0,4000,0,0,0
0.015,4.697,0.029,0.029,0,0.029, ,130.47,0,0,0,0,0,,50.79,98.75,45.91,108.86,0,0,0,0,4000,0,0,0
0.029,4.653,0.015,0.037,0,0, ,130.36,0,0,0,0,0,,54.7,98.72,46.89,108.83,266.67,0,0,0,4000,0,0,0
0.022,4.704,0.022,0.037,0,0.029, ,129.66,0,0,0,0,0,,56.65,98.79,46.89,108.83,125.03,0,0,0,4000,0,0,0
0.015,4.697,0.029,0.037,0,0, ,129.09,0,0,0,0,0,,56.65,98.75,46.89,108.79,121.12,0,0,0,4000,0,0,0
0,4.675,0,0.029,0,0, ,128.74,0,0,0,0,0,,53.72,98.72,42.98,108.83,0,0,0,0,4000,0,58.61,0
0.022,4.697,0.029,0.029,0,0, ,128.68,0,0,0,0,0,,51.77,98.79,45.91,108.83,250.06,0,0,0,4000,0,0,0
0.022,4.653,0.037,0.029,0,0, ,128.05,0,0,0,0,0,,51.77,98.72,44.93,108.79,0,0,0,0,4000,0,0,0
0,4.572,0,0.022,0,0, ,127.41,0,0,0,0,0,,51.77,98.72,44.93,108.79,128.94,0,0,0,4000,0,0,0
0,4.572,0,0.037,0,0, ,126.83,0,0,0,0,0,,51.77,98.72,42.98,108.83,0,0,0,0,4000,0,0,0
0,4.572,0,0.029,0,0, ,126.31,0,0,0,0,0,,51.77,98.72,42.98,108.83,125.03,0,0,0,4000,0,0,0
0,4.572,0,0.029,0,0.007, ,125.97,0,0,0,0,0,,50.79,98.68,42.98,108.79,0,0,0,0,4000,0,0,0
0,4.572,0,0.022,0,0, ,125.74,0,0,0,0,0,,51.77,98.79,44.93,108.79,125.03,0,0,0,4000,0,0,0
0,4.572,0,0.029,0,0, ,125.1,0,0,0,0,0,,51.77,98.68,44.93,108.75,0,0,0,0,4000,0,0,0
0,4.704,0,0.037,0,0, ,125.1,0,0,0,0,0,,51.77,98.75,42.98,108.83,0,0,0,0,4000,0,0,0
0,4.66,0.007,0.044,0,0.015, ,124.93,0,0,0,0,0,,51.77,98.72,42.98,108.75,0,0,0,0,4000,0,0,0
0,4.689,0.015,0.029,0,0.015, ,124.23,0,0,0,0,0,,48.84,98.75,43.96,108.83,0,0,0,0,4000,0,0,0
0.037,4.741,0.044,0.029,0,0.015, ,123.89,0,0,0,0,0,,48.84,98.72,45.91,108.75,250.06,0,0,0,4000,0,0,0
0.007,4.689,0.015,0.029,0,0, ,123.31,0,0,0,0,0,,48.84,98.72,45.91,108.79,121.12,0,0,0,4000,0,0,0
0.037,4.733,0.037,0.044,0,0.015, ,122.79,0,0,0,0,0,,48.84,98.72,44.93,108.79,121.12,0,0,0,4000,0,59.58,0
0.022,4.711,0.022,0.022,0,0, ,122.56,0,0,0,0,0,,51.77,98.72,43.96,108.83,0,0,0,0,4000,0,0,0
0.015,4.719,0.029,0.029,0,0, ,121.92,0,0,0,0,0,,51.77,98.75,45.91,108.79,242.25,0,0,0,4000,0,0,0
0.007,4.675,0.015,0.029,0,0, ,121.52,0,0,0,0,0,,48.84,98.72,44.93,108.75,0,0,0,0,4000,0,0,0
0.007,4.689,0.015,0.029,0,0.029, ,121.52,0,0,0,0,0,,48.84,98.72,45.91,108.79,242.25,0,0,0,4000,0,0,0
0.022,4.704,0.029,0.037,0,0.007, ,121.63,0,0,0,0,0,,47.86,98.64,45.91,108.79,121.12,0,0,0,4000,0,0,0
0.007,4.711,0.022,0.007,0,0, ,121.4,0,0,0,0,0,,48.84,98.61,45.91,108.75,242.25,0,0,0,4000,0,0,0
0.015,4.653,0.007,0.029,0,0, ,121.34,0,0,0,0,0,,50.79,98.57,46.89,108.64,125.03,0,0,0,4000,0,0,0
0.029,4.741,0.044,0.029,0,0.029, ,120.65,0,0,0,0,0,,50.79,98.57,45.91,108.57,121.12,0,0,0,4000,0,0,0
0.037,4.697,0.022,0.051,0.007,0.029, ,119.9,0,0,0,0,0,,51.77,98.46,45.91,108.57,125.03,0,0,0,4000,0,0,0
0.022,4.741,0.037,0.037,0,0.015, ,119.78,0,0,0,0,0,,50.79,98.53,44.93,108.53,121.12,0,0,0,4000,0,0,0
0.037,4.711,0.037,0.044,0.015,0.029, ,119.44,0,0,0,0,0,,51.77,98.53,44.93,108.53,125.03,0,0,0,4000,0,0,0
0.022,4.653,0,0.037,0,0.015, ,119.26,0,0,0,0,0,,50.79,98.5,45.91,108.5,121.12,0,0,0,4000,0,0,0
0.022,4.653,0,0.051,0.007,0.007, ,119.15,0,0,0,0,0,,51.77,98.5,46.89,108.53,242.25,0,0,0,4000,0,0,0
0.007,4.653,0,0.037,0,0.007, ,118.69,0,0,0,0,0,,50.79,98.5,48.84,108.57,121.12,0,0,0,4000,0,0,0
0.015,4.572,0,0.029,0,0.007, ,118.05,0,0,0,0,0,,47.86,98.53,51.77,108.53,117.22,0,0,0,4000,0,0,0
0.015,4.601,0,0.022,0.007,0, ,117.65,0,0,0,0,0,,48.84,98.5,49.82,108.57,0,0,0,0,4000,0,0,0
0.015,4.572,0,0.037,0,0.015, ,117.36,0,0,0,0,0,,53.72,98.53,53.72,108.57,0,0,0,0,4000,0,0,0
0,4.631,0,0.051,0,0.015, ,116.89,0,0,0,0,0,,51.77,98.5,48.84,108.53,121.12,0,0,0,4000,0,0,0
0.007,4.689,0.007,0.022,0,0, ,116.55,0,0,0,0,0,,53.72,98.53,49.82,108.57,117.22,0,0,0,4000,0,0,0
0.007,4.689,0.015,0.037,0,0, ,116.43,0,0,0,0,0,,50.79,98.5,48.84,108.53,121.12,0,0,0,4000,0,0,0
0.015,4.719,0.022,0.022,0,0, ,116.32,0,0,0,0,0,,53.72,98.5,49.82,108.57,117.22,0,0,0,4000,0,0,0
0.007,4.704,0.015,0.037,0,0, ,115.97,0,0,0,0,0,,51.77,98.46,53.72,108.53,121.12,0,0,0,4000,0,0,0
0.022,4.719,0.029,0.037,0,0, ,115.85,0,0,0,0,0,,50.79,98.46,66.42,108.53,0,0,0,0,4000,0,0,0
0.029,4.733,0.029,0.037,0.007,0, ,115.85,0,0,0,0,0,,53.72,98.46,97.68,108.5,125.03,0,0,0,4000,0,0,0
0.015,4.631,0.029,0.037,0.007,0.029, ,116.09,0,0,0,0,0,,53.72,98.53,147.5,108.42,0,0,0,0,4000,0,0,0
0,4.631,0,0.037,0,0.015, ,115.1,0,0,0,0,0,,59.58,98.46,238.34,108.32,121.12,0,0,0,4000,0,0,0
0.007,4.711,0,0.022,0,0.015, ,114.47,0,0,0,0,0,,67.4,98.46,491.33,108.17,117.22,0,0,0,4000,0,0,0
0,4.689,0,0.051,0,0.015, ,114.12,0,0,0,0,0,,85.96,98.46,971.92,107.8,0,0,0,0,4000,0,0,0
0,4.733,0,0.029,0,0, ,113.95,0,0,0,0,0,,113.31,98.35,1618.56,107.18,0,0,0,0,4000,0,0,0
0,4.711,0.015,0.029,0,0, ,113.66,0,0,0,0,0,,182.66,98.46,1822.71,106.92,235.41,0,0,0,4000,0,0,0
0.022,4.711,0.022,0.037,0.007,0.029, ,113.95,0,0,0,0,0,,621.25,98.28,1977.05,106.81,0,0,0,0,4000,0,0,0
0.022,4.711,0.037,0.022,0,0.015, ,113.72,0,0,0,0,0,,1534.55,97.84,1732.84,106.89,117.22,0,0,0,4000,0,0,0
0.029,4.741,0.044,0.037,0.007,0.007, ,113.43,0,0,0,0,0,,2919.66,97.07,1844.2,106.85,125.03,0,0,0,4000,0,0,0
0.029,4.741,0.037,0.037,0,0, ,113.37,0,0,0,0,0,,3647.37,96.45,1811.97,106.96,242.25,0,0,0,4000,0,58.61,0
0.037,4.741,0.037,0.044,0,0, ,113.02,0,0,0,0,0,,3970.7,95.97,1830.53,106.92,0,0,0,0,4000,0,0,0
0.029,4.711,0.037,0.044,0,0, ,112.79,0,0,0,0,0,,3981.44,95.75,1905.74,106.85,117.22,0,0,0,4000,0,0,0
0.022,4.579,0,0.051,0.007,0.029, ,112.39,0,0,0,0,0,,3532.11,95.82,1924.3,106.81,0,0,0,0,4000,0,0,0
0,4.631,0,0.029,0,0, ,111.93,0,0,0,0,0,,2481.07,96.3,1893.04,106.89,0,0,0,0,4000,0,0,0
0.007,4.719,0.007,0.037,0,0, ,111.64,0,0,0,0,0,,1982.91,96.78,1718.19,106.96,117.22,0,0,0,4000,0,0,0
0,4.689,0,0.022,0,0, ,111.35,0,0,0,0,0,,2189.99,96.92,1457.39,107.11,117.22,0,0,0,4000,0,0,0
0,4.704,0,0.029,0,0, ,111.41,0,0,0,0,0,,2498.66,96.89,1416.36,107.25,117.22,0,0,0,4000,0,0,0
0,4.733,0.015,0.037,0.007,0.029, ,111.17,0,0,0,0,0,,2445.91,96.81,1835.41,107.07,0,0,0,0,4000,0,0,0
0.022,4.653,0,0.037,0,0, ,111.23,0,0,0,0,0,,2474.24,96.7,1833.46,106.92,121.12,0,0,0,4000,0,0,0
0.015,4.638,0,0.044,0.007,0, ,110.89,0,0,0,0,0,,2737,96.63,2031.75,106.81,125.03,0,0,0,4000,0,0,0
0,4.638,0,0.022,0,0, ,110.65,0,0,0,0,0,,2512.33,96.7,1800.24,106.92,117.22,0,0,0,4000,0,0,0
0.015,4.638,0,0.037,0,0, ,110.25,0,0,0,0,0,,1909.65,96.96,1499.39,107.07,0,0,0,0,4000,0,0,0
0.007,4.609,0,0.044,0,0, ,110.02,0,0,0,0,0,,2141.15,97.03,1368.5,107.25,0,0,0,0,4000,0,0,0
0,4.638,0,0.037,0,0, ,109.73,0,0,0,0,0,,2497.68,96.85,1334.31,107.29,121.12,0,0,0,4000,0,0,0
0,4.601,0,0.037,0,0.015, ,109.15,0,0,0,0,0,,2481.07,96.85,1311.84,107.36,0,0,0,0,4000,0,0,0
0,4.733,0,0.037,0.007,0.015, ,108.75,0,0,0,0,0,,2056.17,96.92,1534.55,107.25,117.22,0,0,0,4000,0,0,0
0,4.689,0.015,0.037,0,0, ,108.75,0,0,0,0,0,,1527.72,97.25,1752.38,107.18,117.22,0,0,0,4000,0,0,0
0.022,4.719,0.029,0.029,0,0, ,108.29,0,0,0,0,0,,1624.42,97.33,1518.93,107.18,121.12,0,190.48,0,4000,0,0,0
0.029,4.719,0.015,0.022,0,0, ,108,0,0,0,0,0,,1855.92,97.25,1372.41,107.29,0,0,0,0,4000,0,58.61,0
0,4.66,0.007,0.044,0,0, ,107.76,0,0,0,0,0,,1650.79,97.36,1221.98,107.44,235.41,0,0,0,4000,0,0,0
0.029,4.631,0.029,0.022,0,0, ,107.53,0,0,0,0,0,,1953.6,97.25,1064.71,107.51,0,0,0,0,4000,0,0,0
0.029,4.697,0.029,0.029,0,0, ,106.72,0,0,0,0,0,,2026.86,97.18,1008.06,107.69,121.12,0,0,0,4000,0,0,0
0.015,4.711,0.029,0.029,0,0, ,106.26,0,0,0,0,0,,2004.4,97.14,1223.93,107.51,0,0,0,0,4000,0,0,0
0,4.601,0,0.029,0,0.015, ,105.97,0,0,0,0,0,,1866.67,97.03,2291.58,105.75,0,0,0,0,4000,0,0,0
0,4.543,0,0.037,0,0.029, ,105.57,0,0,0,0,0,,4000,76.85,4000,81.83,588.03,0,0,0,4000,0,0,0
0.007,4.623,0.037,0.029,0,0.015, ,105.28,0,0,0,0,0,,4000,37.95,4000,40.59,117.22,0,0,0,4000,0,0,0
0.022,4.623,0.037,0.044,0,0.029, ,105.05,0,0,0,0,0,,4000,17.11,4000,17,117.22,0,0,0,4000,0,0,0
0.022,4.565,0.022,0.029,0,0, ,104.3,0,0,0,0,0,,4000,0,4000,0,121.12,0,0,0,4000,0,0,0
0.029,4.557,0.022,0.051,0.007,0.007, ,103.78,0,0,0,0,0,,4000,0,4000,0,125.03,0,0,0,4000,0,0,0
0.022,4.506,0.022,0.022,0,0, ,103.49,0,0,0,0,0,,4000,0,4000,0,242.25,0,0,0,4000,0,0,0
0.029,4.506,0.037,0.037,0.007,0, ,103.26,0,0,0,0,0,,4000,0,4000,0,235.41,0,0,0,4000,0,0,0
0.007,4.477,0.015,0.029,0,0, ,102.51,0,0,0,0,0,,4000,0,4000,0,242.25,0,0,0,4000,0,0,0
0.029,4.418,0.044,0.022,0,0, ,101.99,0,0,0,0,0,,4000,0,4000,0,250.06,0,0,0,4000,0,0,0
0,4.33,0.022,0.022,0,0.015, ,101.58,0,0,0,0,0,,4000,0,4000,0,242.25,0,0,0,4000,0,0,0
0,4.323,0.037,0.029,0,0.029, ,101.12,0,0,0,0,0,,4000,0,4000,0,235.41,0,0,0,4000,0,0,0
0,4.264,0.037,0.022,0,0, ,100.66,0,0,0,0,0,,4000,0,4000,0,125.03,0,0,0,4000,0,0,0
0.007,4.191,0.022,0.037,0,0, ,100.2,0,0,0,0,0,,4000,0,4000,0,235.41,0,0,0,4000,0,0,0
0.037,4.147,0.051,0.044,0,0, ,100.14,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.029,4.037,0.029,0.037,0,0, ,99.91,0,0,0,0,0,,4000,0,4000,0,363.37,0,0,0,4000,0,0,0
0.029,3.876,0.037,0.059,0.007,0, ,99.39,0,0,0,0,0,,4000,0,4000,0,250.06,0,0,0,4000,0,0,0
0.022,3.817,0.037,0.037,0,0, ,98.92,0,0,0,0,0,,4000,0,4000,0,242.25,0,0,0,4000,0,0,0
0.029,3.759,0.037,0.059,0.007,0.007, ,98.64,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.015,3.656,0.029,0.044,0,0, ,97.88,0,0,0,0,0,,4000,0,4000,0,242.25,0,0,0,4000,0,0,0
0,3.62,0,0.037,0,0.015, ,97.19,0,0,0,0,0,,4000,0,4000,0,250.06,0,0,0,4000,0,0,0
0.022,3.436,0,0.029,0,0.007, ,96.96,0,0,0,0,0,,4000,0,4000,0,242.25,0,0,0,4000,0,0,0
0.029,3.4,0,0.037,0,0.029, ,95.98,0,0,0,0,0,,4000,0,4000,0,250.06,0,0,0,4000,0,0,0
0.007,3.261,0,0.037,0,0, ,95.28,0,0,0,0,0,,4000,0,4000,0,125.03,0,0,0,4000,0,0,0
0.022,3.283,0.015,0.037,0,0.029, ,94.94,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.029,3.209,0.051,0.029,0,0.029, ,94.36,0,0,0,0,0,,4000,0,4000,0,250.06,0,0,0,4000,0,0,0
0.037,3.092,0.037,0.037,0,0, ,93.78,0,0,0,0,0,,4000,0,4000,0,125.03,0,0,0,4000,0,0,0
0,2.902,0.007,0.037,0,0.029, ,93.2,0,0,0,0,0,,4000,0,4000,0,128.94,0,0,0,4000,0,0,0
0,2.872,0,0.029,0,0.029, ,92.34,0,0,0,0,0,,4000,0,4000,0,121.12,0,0,0,4000,0,0,0
0,2.858,0,0.037,0,0.015, ,91.53,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0,2.667,0,0.029,0,0, ,91.01,0,0,0,0,0,,4000,0,4000,0,125.03,0,0,0,4000,0,0,0
0.015,2.513,0.015,0.037,0,0.015, ,90.31,0,0,0,0,0,,4000,0,4000,0,386.81,0,0,0,4000,0,0,0
0,2.271,0,0.029,0,0.029, ,89.39,0,0,0,0,0,,4000,0,4000,0,242.25,0,0,0,4000,0,0,0
0.029,2.132,0.022,0.037,0,0, ,89.16,0,0,0,0,0,,4000,0,4000,0,386.81,0,0,0,4000,0,0,0
0.029,1.898,0.029,0.022,0,0, ,88.58,0,0,0,0,0,,4000,0,4000,0,128.94,0,0,0,4000,0,0,0
0.044,1.693,0.044,0.037,0,0, ,87.89,0,0,0,0,0,,4000,0,4000,0,386.81,0,0,0,4000,0,0,0
0.015,1.487,0.007,0.037,0,0.029, ,87.48,0,0,0,0,0,,4000,0,4000,0,266.67,0,0,0,4000,0,0,0
0.037,1.37,0.015,0.037,0,0, ,86.73,0,0,0,0,0,,4000,0,4000,0,250.06,0,0,0,4000,0,0,0
0.037,1.253,0.029,0.037,0.007,0, ,86.1,0,0,0,0,0,,4000,0,4000,0,266.67,0,0,0,4000,0,0,0
0.015,1.055,0,0.044,0.007,0, ,85.23,0,0,0,0,0,,4000,0,4000,0,257.88,0,0,0,4000,0,0,0
0.037,1.055,0,0.037,0,0.007, ,84.48,0,0,0,0,0,,4000,0,4000,0,128.94,0,0,0,4000,0,0,0
0,0.967,0,0.022,0,0, ,83.55,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.022,0.909,0,0.037,0.007,0, ,82.69,0,0,0,0,0,,4000,0,4000,0,132.84,0,0,0,4000,0,0,0
0.007,0.982,0,0.022,0,0, ,82.11,0,0,0,0,0,,4000,0,4000,0,242.25,0,0,0,4000,0,0,0
0.015,0.938,0,0.037,0,0, ,81.59,0,0,0,0,0,,4000,0,4000,0,257.88,0,0,0,4000,0,0,0
0.029,0.901,0.029,0.037,0,0, ,81.47,0,0,0,0,0,,4000,0,4000,0,257.88,0,0,0,4000,0,0,0
0.051,0.872,0.044,0.037,0,0, ,80.43,0,0,0,0,0,,4000,0,4000,0,266.67,0,0,0,4000,0,0,0
0,0.733,0,0.022,0,0, ,79.51,0,0,0,0,0,,4000,0,4000,0,125.03,0,0,0,4000,0,0,0
0.007,0.696,0,0.022,0,0, ,78.64,0,0,0,0,0,,4000,0,4000,0,257.88,0,0,0,4000,0,0,0
0.015,0.689,0.007,0.037,0,0.029, ,77.95,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.029,0.696,0.015,0.029,0,0.015, ,77.54,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.037,0.703,0.037,0.044,0,0, ,77.2,0,0,0,0,0,,4000,0,4000,0,137.73,0,0,0,4000,0,0,0
0.037,0.623,0.022,0.051,0,0, ,76.85,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.022,0.535,0.029,0.037,0,0, ,76.27,0,0,0,0,0,,4000,0,4000,0,266.67,0,0,0,4000,0,0,0
0.029,0.476,0.029,0.029,0,0, ,75.52,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.044,0.403,0.029,0.037,0,0, ,74.42,0,0,0,0,0,,4000,0,4000,0,428.82,0,0,0,4000,0,0,0
0.007,0.337,0,0.029,0,0, ,73.56,0,0,0,0,0,,4000,0,4000,0,128.94,0,0,0,4000,0,0,0
0.037,0.256,0.007,0.044,0,0, ,73.27,0,0,0,0,0,,4000,0,4000,0,275.46,0,200.24,0,4000,0,0,0
0.029,0.198,0.007,0.044,0,0.029, ,72.4,0,0,0,0,0,,4000,0,4000,0,128.94,0,0,0,4000,0,0,0
0.029,0.198,0.022,0.044,0,0, ,71.48,0,0,0,0,0,,4000,0,4000,0,386.81,0,0,0,4000,0,0,0
0.022,0.139,0,0.029,0,0, ,70.5,0,0,0,0,0,,4000,0,4000,0,250.06,0,0,0,4000,0,0,0
0.029,0.117,0,0.037,0,0, ,69.69,0,0,0,0,0,,4000,0,4000,0,414.16,0,0,0,4000,0,0,0
0.044,0.169,0,0.037,0.029,0, ,68.99,0,0,0,0,0,,4000,0,4000,0,137.73,0,0,0,4000,0,0,0
0.007,0.059,0.015,0.029,0,0.029, ,67.66,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.029,0.044,0.015,0.037,0,0.015, ,67.09,0,0,0,0,0,,4000,0,4000,0,266.67,0,0,0,4000,0,0,0
0.029,0.044,0.015,0.044,0,0.015, ,66.62,0,0,0,0,0,,4000,0,4000,0,386.81,0,0,0,4000,0,59.58,0
0.044,0.088,0.044,0.029,0,0, ,65.99,0,0,0,0,0,,4000,0,4000,0,266.67,0,0,0,4000,0,0,0
0.044,0.081,0.037,0.015,0,0, ,65.41,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,59.58,0
0.037,0.081,0.029,0.044,0.007,0.015, ,64.54,0,0,0,0,0,,4000,0,4000,0,137.73,0,190.48,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,63.85,0,0,0,0,0,,4000,0,4000,0,250.06,0,0,0,4000,0,0,0
0.044,0.007,0.029,0.051,0,0.015, ,63.27,0,0,0,0,0,,4000,0,4000,0,266.67,0,0,0,4000,0,0,0
0.037,0.022,0.044,0.029,0,0.029, ,62.46,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,59.58,0
0.044,0.051,0.037,0.037,0,0.015, ,61.54,0,0,0,0,0,,4000,0,4000,0,266.67,0,0,0,4000,0,0,0
0,0.029,0,0.029,0,0, ,60.5,0,0,0,0,0,,4000,0,4000,0,266.67,0,0,0,4000,0,0,0
0.022,0.051,0.022,0.029,0,0, ,60.04,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,59.75,0,0,0,0,0,,4000,0,4000,0,137.73,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.037,0,0, ,59.11,0,0,0,0,0,,4000,0,4000,0,414.16,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.029,0,0, ,58.42,0,0,0,0,0,,4000,0,4000,0,266.67,0,0,0,4000,0,0,0
0.037,0.051,0.037,0.022,0,0, ,57.61,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.044,0.051,0.044,0.044,0.007,0.029, ,57.2,0,0,0,0,0,,4000,0,4000,0,142.61,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.029,0,0, ,56.45,0,0,0,0,0,,4000,0,4000,0,257.88,0,0,0,4000,0,0,0
0.051,0,0.029,0.044,0,0.015, ,55.93,0,0,0,0,0,,4000,0,4000,0,428.82,0,0,0,4000,0,0,0
0.015,0,0,0.037,0,0.029, ,55.12,0,0,0,0,0,,4000,0,4000,0,257.88,0,0,0,4000,0,0,0
0.022,0,0,0.044,0.007,0, ,54.37,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.037,0,0.007,0.037,0.007,0, ,54.26,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.022,0,0,0.044,0.007,0, ,53.85,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.029,0,0.007,0.037,0,0.029, ,53.45,0,0,0,0,0,,4000,0,4000,0,132.84,0,0,0,4000,0,0,0
0.022,0,0.015,0.037,0,0.015, ,52.58,0,0,0,0,0,,4000,0,4000,0,275.46,0,0,0,4000,0,0,0
0.029,0,0,0.029,0,0, ,51.83,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.015,0,0,0.022,0,0, ,51.37,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.037,0,0.029,0.029,0,0, ,50.5,0,0,0,0,0,,4000,0,4000,0,275.46,0,0,0,4000,0,0,0
0.029,0,0.015,0.029,0,0, ,49.98,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.029,0.029,0.022,0.037,0.007,0, ,49.23,0,0,0,0,0,,4000,0,4000,0,266.67,0,0,0,4000,0,0,0
0.037,0.022,0.029,0.037,0,0, ,48.65,0,0,0,0,0,,4000,0,4000,0,386.81,0,0,0,4000,0,59.58,0
0.044,0.007,0.044,0.037,0,0.015, ,47.79,0,0,0,0,0,,4000,0,4000,0,266.67,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.037,0,0, ,46.86,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.044,0.051,0.015,0.037,0,0, ,46.28,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0,0,0,0.029,0,0, ,45.88,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.015,0.044,0,0.037,0,0.029, ,45.36,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.022,0.022,0.015,0.037,0,0.029, ,45.24,0,0,0,0,0,,4000,0,4000,0,266.67,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.059,0.007,0.029, ,44.61,0,0,0,0,0,,4000,0,4000,0,275.46,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.037,0.007,0, ,43.63,0,0,0,0,0,,4000,0,4000,0,132.84,0,0,0,4000,0,0,0
0.037,0.051,0.022,0.015,0,0, ,42.47,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,59.58,0
0.015,0.051,0.015,0.029,0,0, ,41.6,0,0,0,0,0,,4000,0,4000,0,266.67,0,0,0,4000,0,0,0
0.007,0.044,0,0.029,0,0.007, ,41.03,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.051,0.022,0.051,0.044,0,0.022, ,40.74,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.044,0.022,0.029,0.044,0.015,0.015, ,40.27,0,0,0,0,0,,4000,0,4000,0,386.81,0,0,0,4000,0,0,0
0.059,0.022,0.044,0.051,0.007,0.029, ,39.81,0,0,0,0,0,,4000,0,4000,0,414.16,0,0,0,4000,0,0,0
0.037,0.051,0.037,0.029,0,0.029, ,39.35,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.044,0.007,0.015, ,38.6,0,0,0,0,0,,4000,0,4000,0,414.16,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.037,0,0, ,38.19,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.029,0,0.015,0.059,0,0.007, ,38.02,0,0,0,0,0,,4000,0,4000,0,257.88,0,0,0,4000,0,0,0
0.044,0.022,0.037,0.022,0,0, ,37.33,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.044,0.081,0.029,0.029,0,0, ,36.98,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,58.61,0
0.037,0.051,0.015,0.029,0,0, ,36.63,0,0,0,0,0,,4000,0,4000,0,266.67,0,0,0,4000,0,0,0
0.029,0.051,0.015,0.029,0,0, ,36.4,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,59.58,0
0.037,0.051,0.022,0.029,0,0.007, ,35.88,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.044,0.022,0.022,0.037,0,0, ,35.65,0,0,0,0,0,,4000,0,4000,0,250.06,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.029,0,0.015, ,34.73,0,0,0,0,0,,4000,0,4000,0,266.67,0,0,0,4000,0,0,0
0.051,0.022,0.007,0.029,0,0, ,34.38,0,0,0,0,0,,4000,0,4000,0,386.81,0,0,0,4000,0,59.58,0
0.044,0.051,0.037,0.037,0,0.015, ,33.8,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,60.56,0
0.051,0.051,0.029,0.029,0,0, ,32.99,0,0,0,0,0,,4000,0,4000,0,386.81,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.029,0,0, ,32.65,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.015,0,0,0.029,0,0, ,32.07,0,0,0,0,0,,4000,0,4000,0,250.06,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0.015, ,31.32,0,0,0,0,0,,4000,0,4000,0,250.06,0,0,0,4000,0,58.61,0
0.015,0.044,0,0.022,0,0.015, ,30.86,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.015,0.029,0,0.037,0,0.015, ,30.39,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.007,0.029,0,0.022,0,0, ,30.05,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.015,0.044,0,0.015,0,0, ,29.82,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.044,0.044,0.029,0.029,0,0, ,29.76,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.037,0.029,0.015,0.029,0,0, ,29.3,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.051,0.022,0.044,0.037,0,0, ,28.6,0,0,0,0,0,,4000,0,4000,0,257.88,0,0,0,4000,0,0,0
0.022,0.051,0,0.022,0,0, ,27.97,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.029,0,0, ,27.68,0,0,0,0,0,,4000,0,4000,0,386.81,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.022,0,0, ,27.22,0,0,0,0,0,,4000,0,4000,0,242.25,0,0,0,4000,0,0,0
0.044,0.007,0.037,0.044,0,0.015, ,26.98,0,0,0,0,0,,4000,0,4000,0,250.06,0,0,0,4000,0,0,0
0.051,0.022,0.037,0.044,0.007,0, ,26.29,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,59.58,0
0.044,0.051,0.015,0.037,0,0, ,25.48,0,0,0,0,0,,4000,0,4000,0,386.81,0,0,0,4000,0,0,0
0.029,0.029,0,0.029,0,0.015, ,24.85,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.029,0,0, ,24.38,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,58.61,0
0.059,0.051,0.037,0.022,0,0, ,23.69,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,59.58,0
0.037,0,0,0.029,0,0, ,23.17,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0.015, ,22.88,0,0,0,0,0,,4000,0,4000,0,242.25,0,0,0,4000,0,0,0
0.037,0,0.015,0.037,0,0.015, ,22.42,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.044,0,0.029,0.044,0,0, ,22.19,0,0,0,0,0,,4000,0,4000,0,386.81,0,0,0,4000,0,0,0
0.051,0.022,0.029,0.029,0,0, ,21.61,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.037,0.051,0,0.029,0,0, ,21.03,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.051,0.051,0.015,0.029,0,0.015, ,20.22,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.059,0.051,0.015,0.037,0,0.015, ,19.7,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.044,0.022,0.029,0.037,0.007,0, ,19.3,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.066,0.022,0.015,0.037,0,0.029, ,18.66,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.029,0.051,0.037,0.037,0,0.029, ,18.2,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.029,0.044,0.044,0.029,0,0.029, ,18.09,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,18.09,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0.029, ,17.62,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.029,0,0.007,0.037,0,0, ,17.51,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.029,0,0,0.044,0,0.029, ,16.93,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0.029, ,16.12,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.037,0,0,0.029,0,0, ,16.01,0,0,0,0,0,,4000,0,4000,0,363.37,0,0,0,4000,0,0,0
0.015,0.044,0.037,0.037,0,0.015, ,15.37,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0.029, ,15.2,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.029,0,0,0.044,0,0, ,14.97,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.007,0,0,0.037,0,0.015, ,14.33,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,57.63,0
0.022,0,0.007,0.022,0,0, ,13.69,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.044,0.051,0.007,0.059,0,0.029, ,13.41,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.037,0,0,0.029,0,0.015, ,12.42,0,0,0,0,0,,4000,0,4000,0,484.49,0,0,0,4000,0,0,0
0.015,0,0,0.037,0.007,0.015, ,11.44,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.037,0,0.029, ,11.15,0,0,0,0,0,,4000,0,4000,0,484.49,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.022,0,0.029, ,10.46,0,0,0,0,0,,4000,0,4000,0,242.25,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0, ,9.88,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.015,0,0,0.029,0,0, ,9.77,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.051,0.051,0.015,0.037,0,0, ,9.65,0,0,0,0,0,,4000,0,4000,0,363.37,0,0,0,4000,0,0,0
0.059,0.051,0.022,0.037,0,0.007, ,9.42,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.044,0.022,0.007,0.029,0,0, ,9.19,0,0,0,0,0,,4000,0,4000,0,242.25,0,0,0,4000,0,0,0
0.066,0.022,0.007,0.044,0,0.007, ,8.9,0,0,0,0,0,,4000,0,4000,0,132.84,0,0,0,4000,0,0,0
0.044,0.022,0.007,0.029,0,0.029, ,8.84,0,0,0,0,0,,4000,0,4000,0,484.49,0,0,0,4000,0,0,0
0.037,0.022,0.007,0.029,0,0, ,8.61,0,0,0,0,0,,4000,0,4000,0,250.06,0,0,0,4000,0,0,0
0.015,0.044,0,0.029,0,0, ,8.21,0,0,0,0,0,,4000,0,4000,0,352.63,0,0,0,4000,0,0,0
0.066,0.051,0.029,0.022,0,0, ,8.32,0,0,0,0,0,,4000,0,4000,0,484.49,0,0,0,4000,0,0,0
0.029,0.051,0.015,0.029,0,0, ,7.63,0,0,0,0,0,,4000,0,4000,0,484.49,0,0,0,4000,0,0,0
0.051,0.022,0.029,0.044,0,0, ,6.88,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.037,0,0.022,0.029,0,0, ,6.36,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0, ,5.89,0,0,0,0,0,,4000,0,4000,0,363.37,0,0,0,4000,0,0,0
0.022,0,0,0.015,0,0, ,5.43,0,0,0,0,0,,4000,0,4000,0,363.37,0,0,0,4000,0,0,0
0.029,0,0,0.022,0,0, ,5.2,0,0,0,0,0,,4000,0,4000,0,484.49,0,0,0,4000,0,0,0
0.037,0,0.007,0.037,0,0.015, ,5.66,0,0,0,0,0,,4000,0,4000,0,363.37,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0.015, ,5.55,0,0,0,0,0,,4000,0,4000,0,363.37,0,0,0,4000,0,0,0
0.037,0,0,0.044,0,0.029, ,5.66,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.007,0,0,0.022,0,0.015, ,5.6,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.059,0.051,0.022,0.044,0,0.007, ,5.72,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.044,0.051,0.015,0.022,0,0, ,5.72,0,0,0,0,0,,4000,0,4000,0,484.49,0,0,0,4000,0,0,0
0.029,0.044,0.037,0.037,0,0, ,5.03,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.044,0,0.015, ,4.62,0,0,0,0,0,,4000,0,4000,0,250.06,0,0,0,4000,0,0,0
0.037,0.051,0.044,0.037,0,0.029, ,4.16,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.037,0,0, ,4.22,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.044,0,0.015,0.022,0,0, ,4.8,0,0,0,0,0,,4000,0,4000,0,363.37,0,0,0,4000,0,0,0
0.059,0.007,0.037,0.037,0,0, ,4.68,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.029,0.044,0,0.022,0,0, ,3.99,0,0,0,0,0,,4000,0,4000,0,484.49,0,0,0,4000,0,0,0
0.022,0.044,0,0.037,0,0.029, ,3.7,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.007,0.029,0,0.037,0,0.029, ,3.06,0,0,0,0,0,,4000,0,4000,0,352.63,0,0,0,4000,0,56.65,0
0.044,0.051,0.022,0.029,0,0, ,2.31,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.051,0.022,0.007,0.037,0,0, ,1.85,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,58.61,0
0.059,0.007,0,0.044,0,0.029, ,0.75,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.044,0,0,0.029,0,0, ,0.17,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.059,0.051,0.022,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.029,0.029,0.015,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.022,0,0.029,0.044,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,484.49,0,0,0,4000,0,0,0
0.037,0,0.015,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.044,0,0.022,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,363.37,0,0,0,4000,0,0,0
0.051,0.007,0.037,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.044,0.007,0.015,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.066,0.022,0.051,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,250.06,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,484.49,0,0,0,4000,0,0,0
0.059,0.022,0.015,0.044,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,250.06,0,0,0,4000,0,0,0
0.059,0.022,0,0.022,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.059,0.022,0.007,0.044,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,386.81,0,0,0,4000,0,0,0
0.044,0.022,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.059,0.007,0.029,0.051,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,386.81,0,0,0,4000,0,0,0
0.044,0.007,0.015,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.044,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.037,0,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.037,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,484.49,0,0,0,4000,0,0,0
0.059,0.022,0.037,0.037,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,484.49,0,0,0,4000,0,0,0
0.029,0,0,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,250.06,0,0,0,4000,0,0,0
0.007,0,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,386.81,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,363.37,0,0,0,4000,0,0,0
0.037,0.044,0.007,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.051,0,0.029,0.051,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.044,0.051,0.015,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,386.81,0,0,0,4000,0,0,0
0.044,0.051,0.037,0.015,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.051,0.051,0.015,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.037,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,257.88,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.044,0,0,0.037,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,250.06,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.037,0.044,0.007,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.037,0.044,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.059,0.051,0.044,0.044,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,257.88,0,0,0,4000,0,0,0
0.051,0.007,0.029,0.029,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,414.16,0,0,0,4000,0,0,0
0.066,0.022,0.044,0.037,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,428.82,0,0,0,4000,0,0,0
0.059,0.022,0.029,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.059,0.051,0.044,0.037,0,0.044, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.029,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.029,0,0,0.037,0.007,0.044, ,0,0,0,0,0,0,,4000,0,4000,0,266.67,0,0,0,4000,0,0,0
0.044,0.044,0,0.029,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,386.81,0,0,0,4000,0,59.58,0
0.029,0.029,0,0.044,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.022,0,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,60.56,0
0.044,0.022,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.066,0.051,0.029,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,414.16,0,0,0,4000,0,60.56,0
0.059,0.051,0.022,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,414.16,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.037,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.066,0.051,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,414.16,0,0,0,4000,0,0,0
0.051,0.051,0.015,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,266.67,0,0,0,4000,0,0,0
0.037,0,0.022,0.029,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,386.81,0,0,0,4000,0,0,0
0.051,0,0,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.051,0,0,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,428.82,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,414.16,0,0,0,4000,0,0,0
0.037,0.051,0.044,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,414.16,0,0,0,4000,0,0,0
0.073,0.022,0.044,0.044,0.015,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.051,0.022,0.029,0.022,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,58.61,0
0.073,0.051,0.037,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.059,0.051,0.022,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.059,0.051,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.066,0.022,0,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.037,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.029,0.044,0.029,0.015,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.044,0.051,0.051,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.022,0.044,0.007,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.059,0.022,0.029,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,414.16,0,0,0,4000,0,0,0
0.051,0.007,0.037,0.051,0.015,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,275.46,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.044,0.044,0.007,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.044,0.051,0,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,181.68,0,4000,0,0,0
0.051,0.051,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.051,0,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,266.67,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,266.67,0,0,0,4000,0,0,0
0.022,0.044,0.007,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.022,0.051,0.007,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.044,0.029,0.007,0.037,0,0.044, ,0,0,0,0,0,0,,4000,0,4000,0,266.67,0,0,0,4000,0,0,0
0.051,0.051,0.015,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.066,0.007,0.029,0.051,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.066,0.051,0.037,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.073,0.051,0.037,0.044,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.059,0.051,0.044,0.015,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.066,0.051,0.044,0.037,0,0.022, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.051,0.051,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,275.46,0,0,0,4000,0,0,0
0.066,0,0,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,275.46,0,0,0,4000,0,0,0
0.029,0,0,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.029,0,0,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.037,0,0,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,414.16,0,0,0,4000,0,0,0
0.051,0.007,0.022,0.044,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,414.16,0,0,0,4000,0,0,0
0.059,0.051,0.051,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,414.16,0,0,0,4000,0,0,0
0.044,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.044,0.051,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,414.16,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,59.58,0
0.044,0.044,0.007,0.037,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,266.67,0,0,0,4000,0,0,0
0.073,0.022,0.037,0.044,0.007,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.022,0,0,0.015,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.059,0.051,0.015,0.037,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,414.16,0,0,0,4000,0,0,0
0.037,0.051,0.007,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.044,0.029,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,59.58,0
0.029,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.059,0.051,0.022,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.059,0.051,0.059,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.066,0.022,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,275.46,0,0,0,4000,0,0,0
0.051,0.022,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,414.16,0,0,0,4000,0,0,0
0.066,0.007,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,266.67,0,0,0,4000,0,0,0
0.066,0.022,0.029,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,190.48,0,4000,0,0,0
0.037,0.051,0.015,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.037,0.029,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0,0,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.044,0.044,0.007,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.059,0,0.007,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,386.81,0,0,0,4000,0,59.58,0
0.066,0.007,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.059,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.059,0.022,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.051,0.051,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.066,0.051,0.037,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.044,0.007,0.007,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,250.06,0,0,0,4000,0,0,0
0.059,0.022,0.037,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.044,0.022,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.066,0.051,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.051,0,0,0.029,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0.022, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,386.81,0,0,0,4000,0,0,0
0.007,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.051,0.044,0.015,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,250.06,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,58.61,0
0.051,0.022,0.029,0.037,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.044,0.044,0.015,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.066,0.051,0.022,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.059,0.051,0.022,0.044,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.066,0.051,0.029,0.044,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.044,0.044,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.044,0,0.007,0.051,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.029,0,0,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.037,0,0,0.051,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.022,0,0,0.051,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,484.49,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.029,0,0,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.015,0,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,484.49,0,0,0,4000,0,0,0
0.029,0,0,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,190.48,0,4000,0,0,0
0.022,0.029,0,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.015,0.051,0.015,0.029,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.051,0.007,0.015,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.073,0.051,0.044,0.037,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,173.87,0,4000,0,0,0
0.044,0.022,0.029,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.051,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.066,0.051,0.044,0.051,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.051,0.051,0.015,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,58.61,0
0.066,0.022,0.044,0.037,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,386.81,0,0,0,4000,0,0,0
0.051,0,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.051,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.051,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,484.49,0,0,0,4000,0,0,0
0.066,0.007,0.022,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.059,0,0,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.029,0,0,0.022,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.029,0,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,363.37,0,0,0,4000,0,0,0
0.066,0.051,0.037,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,750.18,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,484.49,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.044,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.051,0,0,0.044,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.044,0.051,0.044,0.037,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.066,0.051,0.051,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.029,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,484.49,0,0,0,4000,0,0,0
0.059,0.051,0.022,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.044,0.007,0.022,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.066,0.051,0.037,0.051,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.059,0.051,0.022,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.022,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,484.49,0,0,0,4000,0,0,0
0.044,0.051,0.007,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.044,0.051,0.037,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.051,0.007,0.015,0.059,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.059,0.007,0.007,0.037,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.059,0.022,0.051,0.037,0,0.037, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.044,0.044,0.015,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,484.49,0,0,0,4000,0,0,0
0.044,0.044,0.022,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,484.49,0,0,0,4000,0,0,0
0.059,0.044,0.022,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,484.49,0,0,0,4000,0,0,0
0.059,0.022,0.044,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.059,0,0.029,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,59.58,0
0.051,0.051,0.029,0.015,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,484.49,0,0,0,4000,0,0,0
0.044,0.051,0.051,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,363.37,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.066,0.022,0.037,0.051,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.051,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.037,0.029,0.007,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.044,0.044,0.007,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,484.49,0,0,0,4000,0,0,0
0.066,0.051,0.022,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.059,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.066,0,0.015,0.051,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.044,0,0,0.037,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.051,0,0,0.051,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.051,0.022,0.029,0.029,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.029,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.022,0,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.022,0,0,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.051,0.007,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.051,0.051,0.044,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.059,0,0.007,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.051,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,386.81,0,0,0,4000,0,0,0
0.059,0,0,0.044,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,386.81,0,0,0,4000,0,0,0
0.051,0,0,0.051,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.066,0,0,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,386.81,0,0,0,4000,0,0,0
0.059,0,0,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.029,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,250.06,0,0,0,4000,0,0,0
0.029,0,0,0.029,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,386.81,0,0,0,4000,0,0,0
0.015,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.029,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.037,0.051,0.037,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.022,0.044,0.007,0.037,0.007,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.037,0.029,0.007,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.066,0.051,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.015,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.044,0.029,0.007,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.051,0.044,0.029,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
