.
0.051,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.051,0,0,0.051,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,571.43,0,190.48,0,4000,0,0,0
0.051,0,0.007,0.037,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.051,0,0,0.051,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,965.08,0,0,0,4000,0,0,0
0.059,0.051,0.044,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.037,0.007,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.066,0.022,0.044,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.037,0.051,0.022,0.022,0.015,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,0,0,4000,0,59.58,0
0.059,0.051,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.066,0.029,0.007,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.059,0.022,0.029,0.037,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.044,0.044,0.029,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.022,0.044,0.015,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.073,0.051,0.029,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,0,0,4000,0,0,0
0.066,0.051,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.044,0.007,0.015,0.037,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,571.43,0,0,0,4000,0,0,0
0.029,0.007,0.015,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,414.16,0,0,0,4000,0,0,0
0.059,0.051,0.044,0.044,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,571.43,0,0,0,4000,0,0,0
0.051,0.051,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.066,0.007,0.044,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,571.43,0,190.48,0,4000,0,0,0
0.059,0,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,592.92,0,0,0,4000,0,0,0
0.059,0.007,0.007,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,190.48,0,4000,0,0,0
0.059,0.051,0.044,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.015,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.029,0.029,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.007,0.015,0,0.037,0.007,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.059,0.022,0.029,0.044,0,0.022, ,0,0,0,0,0,0,,4000,0,4000,0,857.63,0,0,0,4000,0,0,0
0.066,0.007,0.015,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.066,0.051,0.051,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.066,0.051,0.044,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.051,0.022,0.029,0.029,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.029,0,0,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.029,0.044,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.044,0,0.007,0.051,0.015,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,857.63,0,0,0,4000,0,0,0
0.051,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.037,0.007,0.022,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,571.43,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.059,0.051,0.044,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.059,0.051,0.044,0.051,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,740.42,0,0,0,4000,0,0,0
0.037,0.022,0.022,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.059,0,0.037,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.015,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,59.58,0
0.037,0.029,0.007,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,428.82,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.029,0.029,0.007,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.029,0,0,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.022,0.044,0.015,0.044,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.051,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,0,0,4000,0,0,0
0.059,0.022,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.051,0.051,0.007,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,60.56,0
0.051,0.051,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.066,0.051,0.007,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.059,0.051,0.051,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.029,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.044,0.051,0.044,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.066,0.051,0.037,0.044,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,571.43,0,0,0,4000,0,0,0
0.051,0,0.029,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.051,0,0.022,0.051,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.066,0.022,0.029,0.051,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,857.63,0,0,0,4000,0,59.58,0
0.059,0.022,0.015,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.066,0.022,0.022,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.051,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.037,0,0,0.044,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.066,0.022,0.007,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.029,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.029,0.051,0.015,0.015,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,57.63,0
0.051,0.051,0.037,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.037,0,0,0.051,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,190.48,0,4000,0,0,0
0.022,0,0,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.029,0.029,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.022,0.029,0.015,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.051,0,0,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.059,0.022,0.022,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.037,0.029,0.015,0.037,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,428.82,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.059,0.051,0.022,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.015,0,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.066,0,0,0.044,0,0.022, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.044,0.051,0.015,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,0,0,4000,0,0,0
0.066,0.022,0.022,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.059,0.022,0.029,0.044,0,0.044, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.059,0.022,0.015,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.051,0,0,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0.022, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.051,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.044,0,0,0.044,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.029,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.044,0,0,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.066,0.051,0.029,0.029,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.015,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.037,0.051,0.015,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.044,0.051,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.037,0,0.022,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.029,0,0.007,0.029,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,875.21,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.015,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.051,0.051,0.022,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.051,0.007,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,400.49,0,0,0,4000,0,0,0
0.044,0.051,0.037,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,750.18,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.051,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,774.6,0,181.68,0,4000,0,0,0
0.051,0.051,0.022,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.051,0,0,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.029,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.044,0,0,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.066,0.007,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.051,0.051,0.044,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.044,0.044,0.022,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,774.6,0,0,0,4000,0,0,0
0.051,0.029,0.007,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.051,0.044,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.037,0.051,0.022,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,750.18,0,0,0,4000,0,0,0
0.029,0.044,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.044,0.051,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.051,0.007,0.015,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.059,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.044,0,0,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.022,0,0,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.037,0.051,0.022,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.059,0.051,0.007,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,774.6,0,0,0,4000,0,0,0
0.051,0,0.007,0.044,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,0,0,4000,0,0,0
0.066,0.022,0.022,0.037,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.066,0.022,0.022,0.051,0.015,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.037,0.051,0.022,0.022,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.037,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,750.18,0,0,0,4000,0,0,0
0.073,0.051,0.044,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,750.18,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,375.09,0,0,0,4000,0,0,0
0.015,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,750.18,0,0,0,4000,0,0,0
0.022,0,0,0.044,0.007,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.044,0.051,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,875.21,0,0,0,4000,0,57.63,0
0.066,0.051,0.015,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.051,0,0,0.037,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.081,0.051,0.044,0.037,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.051,0.022,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.044,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.029,0.029,0,0.022,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.029,0.029,0.015,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.051,0,0.044,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.037,0,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.029,0,0,0.044,0.007,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,750.18,0,0,0,4000,0,0,0
0.022,0,0,0.029,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.022,0,0,0.051,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,484.49,0,0,0,4000,0,0,0
0.037,0.044,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,750.18,0,0,0,4000,0,0,0
0.066,0.051,0.037,0.044,0.007,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.059,0.022,0.022,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,774.6,0,0,0,4000,0,59.58,0
0.037,0.051,0.022,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.022,0.051,0.015,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.073,0,0,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.051,0.007,0.007,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.029,0,0,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,774.6,0,0,0,4000,0,0,0
0.029,0,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.015,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.066,0,0.022,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.059,0.007,0.037,0.051,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.059,0.007,0.044,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.051,0.051,0.015,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.059,0.051,0.015,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.029,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.066,0.051,0.044,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.037,0.044,0.029,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.029,0,0.007,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.044,0.044,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.059,0,0.007,0.059,0.007,0.022, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.029,0,0,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.037,0,0,0.044,0.015,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.029,0,0,0.029,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,774.6,0,0,0,4000,0,0,0
0.059,0.081,0.007,0.029,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,0,0,4000,0,0,0
0.051,0.051,0,0.022,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.066,0.051,0.029,0.037,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,857.63,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,857.63,0,0,0,4000,0,0,0
0.029,0,0.015,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,571.43,0,0,0,4000,0,0,0
0.044,0.044,0.029,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.073,0.051,0.051,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.029,0,0.015,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.037,0,0.015,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.022,0,0,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,59.58,0
0.037,0,0.007,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.029,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,60.56,0
0.022,0,0,0.044,0.007,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,428.82,0,0,0,4000,0,0,0
0.037,0.044,0.022,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.044,0.044,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,857.63,0,0,0,4000,0,0,0
0.051,0.051,0.022,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.081,0.051,0.044,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.022,0,0,0.015,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.037,0,0.044, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.015,0,0.015,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,59.58,0
0.022,0,0,0.029,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.029,0.029,0.022,0.015,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.059,0.022,0.015,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,857.63,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.066,0.051,0.037,0.044,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.044,0.007,0.051,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.051,0.007,0.044,0.022,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.051,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.066,0.051,0.037,0.022,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,740.42,0,0,0,4000,0,0,0
0.059,0.022,0.007,0.022,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.059,0.051,0.044,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.051,0.022,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.037,0.051,0.015,0.037,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,740.42,0,0,0,4000,0,0,0
0.044,0.007,0,0.037,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.066,0.051,0.029,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1000.24,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.066,0.051,0.044,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,1000.24,0,0,0,4000,0,0,0
0.037,0.029,0.007,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,571.43,0,0,0,4000,0,0,0
0.051,0.051,0.044,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.051,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,0,0,4000,0,0,0
0.037,0.051,0.022,0.029,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.015,0.051,0,0.007,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.051,0.022,0.029,0.037,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,857.63,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.007,0,0,0.015,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,571.43,0,0,0,4000,0,0,0
0.029,0,0.015,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,740.42,0,0,0,4000,0,0,0
0.051,0.051,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.066,0,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.059,0,0.007,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.051,0.007,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.073,0,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.059,0,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.073,0,0.029,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.029,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.037,0,0,0.044,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,769.72,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,444.44,0,0,0,4000,0,0,0
0.059,0.051,0.022,0.044,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,857.63,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.059,0.051,0.044,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,857.63,0,190.48,0,4000,0,0,0
0.059,0,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.059,0,0,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,571.43,0,0,0,4000,0,0,0
0.051,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,58.61,0
0.029,0,0,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.059,0.051,0,0.015,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,857.63,0,0,0,4000,0,60.56,0
0.044,0.007,0,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.051,0.051,0.022,0.029,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,857.63,0,0,0,4000,0,0,0
0.059,0.051,0.044,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,190.48,0,4000,0,0,0
0.051,0.051,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,58.61,0
0.073,0.051,0.044,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,190.48,0,4000,0,0,0
0.066,0.051,0.022,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.044,0.029,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.059,0.051,0,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.051,0.051,0.007,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.051,0.044,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.059,0.051,0.022,0.051,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.044,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.037,0,0,0.029,0,0.044, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.022,0,0,0.022,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.029,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.037,0.051,0.007,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,59.58,0
0.059,0.022,0.029,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.073,0.051,0.022,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.059,0.051,0.015,0.029,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,59.58,0
0.044,0.051,0.029,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,190.48,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.051,0.022,0.022,0.029,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.059,0.022,0.037,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.066,0,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.059,0.007,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,58.61,0
0.044,0.022,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.051,0.007,0.037,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.059,0.022,0.015,0.044,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.059,0.044,0.015,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.037,0.029,0.007,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,750.18,0,0,0,4000,0,0,0
0.059,0.051,0.044,0.029,0,0.022, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.059,0.051,0.015,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.051,0,0.015,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.066,0,0.022,0.029,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,933.82,0,0,0,4000,0,58.61,0
0.015,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.051,0.051,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.066,0.022,0.022,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.059,0.022,0.015,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.066,0.051,0.037,0.044,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.044,0.022,0.015,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.037,0,0.022,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.029,0,0.007,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.029,0,0.007,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,750.18,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.029,0,0.015,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.044,0.044,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,750.18,0,173.87,0,4000,0,0,0
0.059,0.007,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.059,0,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,181.68,0,4000,0,0,0
0.044,0,0,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,0,0,4000,0,0,0
0.044,0,0.007,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.044,0,0,0.051,0.007,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,774.6,0,0,0,4000,0,0,0
0.022,0.029,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.059,0.007,0,0.037,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,774.6,0,0,0,4000,0,0,0
0.044,0,0,0.051,0.015,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,774.6,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.037,0.007,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.037,0.007,0,0.037,0,0.022, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.022,0,0,0.015,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.022,0.044,0,0.022,0.007,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.029,0.029,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,875.21,0,0,0,4000,0,0,0
0.059,0.051,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,0,0,4000,0,0,0
0.022,0.051,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,750.18,0,0,0,4000,0,0,0
0.029,0.044,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.051,0.051,0.022,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,750.18,0,0,0,4000,0,0,0
0.037,0.029,0.029,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,750.18,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,750.18,0,0,0,4000,0,0,0
0.066,0.044,0.037,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,58.61,0
0.059,0.051,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,774.6,0,0,0,4000,0,0,0
0.037,0.029,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.044,0,0,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.015,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.037,0.051,0.007,0.029,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,750.18,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.029,0.051,0,0.029,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,750.18,0,0,0,4000,0,0,0
0.051,0.007,0,0.059,0.015,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.044,0.022,0.007,0.037,0.007,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,774.6,0,173.87,0,4000,0,0,0
0.066,0.051,0.037,0.044,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.037,0.007,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.066,0.051,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,903.54,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,750.18,0,0,0,4000,0,0,0
0.044,0,0.007,0.051,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.022,0,0.022,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.037,0,0,0.029,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,58.61,0
0.037,0.007,0.007,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.059,0.022,0.007,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.066,0.051,0.029,0.044,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.015,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.029,0,0,0.044,0.007,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.037,0.051,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.029,0.051,0.007,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,750.18,0,0,0,4000,0,0,0
0.015,0.044,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,500.12,0,0,0,4000,0,0,0
0.037,0.051,0.037,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.044,0.022,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.015,0,0,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.015,0,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,774.6,0,0,0,4000,0,0,0
0.037,0,0.007,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.037,0.029,0.029,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.044,0,0,0.044,0.007,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,774.6,0,0,0,4000,0,0,0
0.037,0.051,0.007,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.044,0.051,0.015,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.037,0.051,0.015,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.044,0.022,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,774.6,0,0,0,4000,0,0,0
0.044,0.007,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.044,0.022,0,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.051,0.022,0.015,0.044,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.051,0.022,0.007,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.051,0.051,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,933.82,0,0,0,4000,0,0,0
0.051,0,0,0.044,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.051,0,0.015,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,933.82,0,0,0,4000,0,0,0
0.081,0.022,0.037,0.051,0.007,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,903.54,0,0,0,4000,0,0,0
0.051,0.051,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.029,0,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.059,0.022,0.022,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.044,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.051,0.051,0.044,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.059,0.022,0.029,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,0,0,4000,0,0,0
0.066,0.051,0.051,0.037,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.059,0,0.015,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,857.63,0,0,0,4000,0,0,0
0.051,0,0.007,0.044,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.051,0.007,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.066,0.022,0.037,0.059,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,888.89,0,0,0,4000,0,0,0
0.059,0.022,0.037,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,0,0,4000,0,0,0
0.051,0.007,0,0.051,0.007,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,857.63,0,0,0,4000,0,0,0
0.059,0.022,0.037,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,59.58,0
0.037,0.051,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,571.43,0,0,0,4000,0,0,0
0.059,0.022,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.051,0,0.037,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.044,0,0.015,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,0,0,4000,0,59.58,0
0.066,0,0.022,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.059,0.051,0.015,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.073,0.044,0.015,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.059,0,0.029,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.066,0.007,0.029,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,888.89,0,190.48,0,4000,0,0,0
0.059,0,0.015,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.051,0,0.007,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.029,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.015,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.059,0.051,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.059,0.051,0.044,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,1000.24,0,0,0,4000,0,0,0
0.059,0.044,0.044,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,740.42,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,571.43,0,0,0,4000,0,0,0
0.051,0,0.022,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.051,0,0,0.059,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,571.43,0,0,0,4000,0,0,0
0.051,0.007,0.037,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,857.63,0,0,0,4000,0,0,0
0.059,0.051,0.044,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.029,0.051,0.015,0.022,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,857.63,0,0,0,4000,0,60.56,0
0.051,0.022,0.044,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,857.63,0,0,0,4000,0,0,0
0.044,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,571.43,0,0,0,4000,0,0,0
0.022,0.029,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.029,0,0,0.044,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,571.43,0,0,0,4000,0,0,0
0.029,0.044,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.044,0.051,0.007,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.015,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.066,0.022,0.037,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,740.42,0,0,0,4000,0,0,0
0.051,0.022,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,857.63,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,0,0,4000,0,0,0
0.044,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,740.42,0,0,0,4000,0,0,0
0.059,0,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.059,0.007,0.037,0.051,0,0.022, ,0,0,0,0,0,0,,4000,0,4000,0,888.89,0,0,0,4000,0,0,0
0.059,0.022,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.051,0.022,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.037,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.051,0,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.015,0,0,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,592.92,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,0,0,4000,0,0,0
0.037,0.044,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.044,0.051,0.007,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.073,0.029,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.051,0.044,0.029,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.044,0,0,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.007,0.029,0,0.037,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.022,0,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,59.58,0
0.037,0.051,0.015,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,0,0,4000,0,0,0
0.022,0.044,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,61.54,0
0.059,0.051,0.051,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.037,0.051,0.015,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.051,0.051,0.044,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,571.43,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.073,0.051,0.044,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,857.63,0,0,0,4000,0,0,0
0.059,0.051,0.015,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.044,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,551.89,0,0,0,4000,0,0,0
0.066,0,0.022,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,857.63,0,0,0,4000,0,0,0
0.051,0,0.015,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.051,0.007,0.029,0.044,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.051,0.022,0.015,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,0,0,4000,0,0,0
0.029,0,0,0.044,0,0.022, ,0,0,0,0,0,0,,4000,0,4000,0,571.43,0,0,0,4000,0,0,0
0.022,0,0,0.037,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,0,0,4000,0,0,0
0.037,0,0,0.051,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.029,0,0,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.029,0,0,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,571.43,0,0,0,4000,0,0,0
0.022,0,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,714.04,0,0,0,4000,0,0,0
0.029,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.029,0.044,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.081,0.044,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.044,0,0.015,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.059,0.022,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.059,0.022,0.022,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,173.87,0,4000,0,0,0
0.066,0.051,0.037,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.044,0.051,0.007,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.044,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.029,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.037,0.051,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,0,0,4000,0,59.58,0
0.022,0,0,0.037,0.007,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.051,0,0,0.051,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.059,0.022,0.029,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,827.35,0,0,0,4000,0,0,0
0.066,0.022,0.037,0.051,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.044,0.051,0.015,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.059,0.022,0.037,0.037,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.044,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.029,0,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.037,0.044,0.015,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.029,0.044,0.007,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,750.18,0,0,0,4000,0,58.61,0
0.059,0.051,0.037,0.044,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,59.58,0
0.037,0.044,0.007,0.015,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,58.61,0
0.059,0.022,0.029,0.037,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.044,0,0.007,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.037,0,0,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.015,0,0,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,774.6,0,0,0,4000,0,0,0
0.037,0,0,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.015,0.029,0,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.066,0.022,0.044,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.029,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,933.82,0,0,0,4000,0,0,0
0.037,0.051,0.015,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,774.6,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,533.33,0,0,0,4000,0,0,0
0.037,0,0,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.037,0.051,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.044,0.051,0.022,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,774.6,0,0,0,4000,0,0,0
0.029,0.044,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.037,0,0,0.044,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.059,0.022,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.066,0.007,0.022,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.044,0.051,0.037,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.059,0.022,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.059,0.051,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,774.6,0,0,0,4000,0,58.61,0
0.051,0,0,0.044,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.059,0.022,0.037,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,774.6,0,0,0,4000,0,58.61,0
0.037,0.051,0.022,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.037,0.051,0.022,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,750.18,0,0,0,4000,0,0,0
0.037,0.044,0.007,0.037,0.007,0, ,0,0,0,0,0,0,,4000,0,4000,0,933.82,0,0,0,4000,0,58.61,0
0.029,0.029,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.066,0.051,0.051,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,774.6,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.066,0.044,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.051,0.051,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,625.15,0,0,0,4000,0,0,0
0.051,0.051,0.007,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.073,0.051,0.029,0.037,0,0.022, ,0,0,0,0,0,0,,4000,0,4000,0,774.6,0,0,0,4000,0,0,0
0.029,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,58.61,0
0.029,0,0,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,774.6,0,0,0,4000,0,0,0
0.029,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.044,0,0,0.037,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,727.72,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.051,0.007,0.022,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,750.18,0,0,0,4000,0,0,0
0.073,0.022,0.044,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,173.87,0,4000,0,0,0
0.051,0.051,0.007,0.044,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,774.6,0,0,0,4000,0,59.58,0
0.044,0.051,0.022,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.029,0.029,0,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,750.18,0,0,0,4000,0,0,0
0.029,0.051,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.059,0.007,0.029,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.044,0.022,0.022,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,750.18,0,0,0,4000,0,0,0
0.059,0.051,0.051,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.066,0.051,0.029,0.037,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,750.18,0,0,0,4000,0,0,0
0.051,0.051,0.015,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.044,0.051,0.029,0.022,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,750.18,0,0,0,4000,0,0,0
0.037,0,0,0.044,0,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.015,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.037,0,0,0.044,0.007,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.022,0,0,0.051,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,515.75,0,0,0,4000,0,0,0
0.022,0,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,933.82,0,0,0,4000,0,0,0
0.022,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.051,0.051,0.044,0.051,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,774.6,0,0,0,4000,0,0,0
0.051,0.051,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,0,0,4000,0,0,0
0.051,0.022,0.022,0.037,0.007,0.029, ,0,0,0,0,0,0,,4000,0,4000,0,774.6,0,0,0,4000,0,0,0
0.044,0.051,0.044,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.051,0.051,0.022,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,644.69,0,173.87,0,4000,0,0,0
0.073,0.044,0.044,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.059,0.022,0.029,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.066,0.051,0.029,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.044,0.051,0.015,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,774.6,0,0,0,4000,0,0,0
0.029,0.044,0.007,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,59.58,0
0.015,0,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.044,0.022,0,0.029,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.051,0.051,0.044,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,59.58,0
0.059,0.022,0.022,0.037,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.066,0.022,0.037,0.044,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,800,0,0,0,4000,0,0,0
0.029,0.044,0.015,0.044,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.029,0.044,0.015,0.015,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.059,0.051,0.037,0.037,0,0.007, ,0,0,0,0,0,0,,4000,0,4000,0,666.18,0,0,0,4000,0,0,0
0.029,0.029,0,0.037,0,0, ,0,0,0,0,0,0,,4000,0,4000,0,933.82,0,0,0,4000,0,0,0
0.037,0.044,0.007,0.044,0.007,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,689.62,0,0,0,4000,0,0,0
0.037,0.051,0.029,0.029,0,0.015, ,0,0,0,0,0,0,,4000,0,4000,0,933.82,0,0,0,4000,0,0,0
