.
0.029,0.000,0.000,0.037,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.04,44.93,111.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,48.84,100.00,42.98,111.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.022,0.022,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.96,44.93,111.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.015, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.96,42.00,111.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.015, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.00,42.98,111.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.051,0.037,0.029,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.96,42.98,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.007, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.00,42.98,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.93,42.98,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.037,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.96,42.00,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.89,42.00,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.022,0.029,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.89,42.00,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.89,42.00,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.051,0.007,0.015, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.89,42.00,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.029,0.000,0.029,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.89,42.00,111.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.015,0.037,0.000,0.015, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.89,41.03,111.39,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.029,0.029,0.000,0.015, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.89,41.03,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.85,42.00,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.015,0.022,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.93,41.03,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.015,0.044,0.000,0.015, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.89,42.00,111.39,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.029,0.037,0.000,0.029, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.89,42.00,111.39,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.85,42.00,111.39,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.044,0.007,0.007, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.93,41.03,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.007,0.037,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.96,42.00,111.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.96,41.03,111.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.037,0.029,0.000,0.000, ,141.36,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.04,42.00,111.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.015,0.029,0.000,0.000, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.04,42.00,111.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.007,0.029,0.000,0.000, ,141.31,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.07,42.00,111.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.000,0.037,0.000,0.015, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.00,42.00,111.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.022,0.022,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,48.84,100.00,42.98,111.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,48.84,100.00,42.00,111.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.007,0.051,0.007,0.015, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.07,42.00,111.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.044,0.029,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.96,42.00,111.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.96,42.98,111.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.044,0.022,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.04,42.98,111.65,108.42,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.00,42.00,111.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.015,0.044,0.000,0.029, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,48.84,100.00,42.00,111.68,0.00,0.00,80.10,0.00,4000.00,0.00,0.00,0.00,
0.007,0.015,0.000,0.029,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,48.84,100.00,42.00,111.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.96,42.00,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.044,0.029,0.000,0.007, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.96,42.00,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.007,0.037,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,48.84,100.00,41.03,111.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.029,0.051,0.007,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.00,41.03,111.61,105.49,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.04,39.07,111.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.015, ,141.36,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.96,42.98,111.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.029,0.029,0.000,0.000, ,141.36,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.96,42.00,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.015,0.029,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.96,42.00,111.58,105.49,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.96,39.07,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.000,0.029,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.96,41.03,111.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.037,0.037,0.000,0.007, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,42.98,100.00,41.03,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.96,41.03,111.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.051,0.007,0.007, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.96,42.00,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.022,0.037,0.000,0.029, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.00,42.00,111.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.007, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.96,42.00,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.022,0.037,0.000,0.029, ,141.57,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.00,42.00,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,141.41,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.96,41.03,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.015,0.022,0.000,0.000, ,141.84,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.00,41.03,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.029,0.037,0.007,0.000, ,141.57,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.93,41.03,111.65,105.49,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.000,0.029,0.000,0.000, ,141.25,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.96,41.03,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.044,0.037,0.000,0.029, ,141.31,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.00,42.98,111.58,108.42,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.96,42.00,111.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.000,0.037,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,42.98,100.00,42.00,111.61,102.56,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.029,0.037,0.000,0.029, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.96,42.00,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.000,0.037,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.00,41.03,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.96,41.03,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.037,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.00,42.98,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.007, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.93,41.03,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.007,0.037,0.000,0.029, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.96,42.98,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.044,0.029,0.015,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.93,42.00,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.000,0.022,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.93,42.00,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.022,0.051,0.044,0.000,0.022, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.96,42.98,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.029,0.000,0.015,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.93,42.00,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.96,42.00,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.029,0.029,0.000,0.015, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.93,42.00,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.029, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,100.00,41.03,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.007, ,141.52,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.89,42.00,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.015, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.96,42.00,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.044,0.000,0.000, ,141.52,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.89,41.03,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.037,0.029,0.000,0.000, ,141.31,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.93,41.03,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.015, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.89,42.00,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.007,0.029,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.93,41.03,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.051,0.015,0.029, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.96,42.00,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.007,0.015, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.93,41.03,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.037,0.044,0.000,0.022, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.96,42.00,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.029,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.93,42.00,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.007,0.037,0.000,0.000, ,141.36,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.93,41.03,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.037,0.007,0.007, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.85,42.00,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.029,0.000,0.037,0.015,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.93,42.00,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.037,0.037,0.000,0.029, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.89,41.03,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.015, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.93,41.03,111.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.022,0.037,0.044,0.000,0.015, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.89,39.07,111.50,114.29,0.00,82.05,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.93,41.03,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,55.68,0.00,
0.066,0.022,0.037,0.037,0.000,0.015, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.85,41.03,111.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.029,0.044,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.93,41.03,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.82,39.07,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.022,0.000,0.000, ,141.31,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.89,39.07,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.037,0.000,0.015, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.93,42.00,111.50,111.36,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.029,0.000,0.000, ,141.25,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.82,41.03,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.007,0.037,0.000,0.015, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.89,39.07,111.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.015,0.000,0.037,0.007,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.85,39.07,111.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.044,0.037,0.000,0.015, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.89,41.03,111.47,0.00,0.00,82.05,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.022, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.85,39.07,111.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.037,0.029,0.000,0.022, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.85,41.03,111.43,108.42,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.029,0.044,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.78,41.03,111.39,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.82,38.10,111.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.74,39.07,111.36,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.059,0.007,0.029,0.044,0.000,0.029, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.74,39.07,111.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.051,0.000,0.029, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.74,39.07,111.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.022,0.044,0.015,0.029, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.71,41.03,111.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.051,0.000,0.029, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.74,42.00,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.022,0.037,0.000,0.007, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.67,40.05,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.022,0.022,0.037,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.71,40.05,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.67,40.05,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.022,0.022,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.71,41.03,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.051,0.007,0.029, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.67,40.05,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.029,0.037,0.029,0.000,0.015, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.67,42.00,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.007,0.015, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.63,42.00,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.63,43.96,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.029,0.037,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.63,44.93,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,55.68,0.00,
0.022,0.000,0.000,0.037,0.000,0.015, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.63,45.91,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.029,0.029,0.000,0.007, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.63,45.91,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.044,0.000,0.029, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.63,44.93,110.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.022, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.63,45.91,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.007,0.029, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.71,45.91,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.007,0.029,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.74,45.91,111.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.015,0.022, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.78,44.93,111.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.015,0.044,0.000,0.015, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.82,44.93,111.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.044,0.000,0.015, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.82,44.93,111.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.037,0.029,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.82,42.98,111.39,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.029,0.044,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.82,45.91,111.28,111.36,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.015,0.037,0.000,0.015, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.82,44.93,111.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.82,44.93,111.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.029,0.029,0.000,0.015, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.82,45.91,111.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.82,44.93,111.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.044,0.044,0.000,0.029, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.78,44.93,111.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.029,0.029,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.82,45.91,111.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.78,42.98,111.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.029,0.015,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.78,46.89,111.39,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.78,44.93,111.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.015,0.037,0.000,0.000, ,141.31,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.78,45.91,111.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.051,0.000,0.000, ,141.68,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.71,45.91,111.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.029,0.029,0.007,0.000, ,141.68,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.82,44.93,111.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.74,45.91,111.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,141.31,0.00,0.00,0.00,0.00,0.00 ,,52.75,99.74,44.93,111.25,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.037,0.051,0.015,0.029,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.74,44.93,111.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.74,45.91,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.022,0.029,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.78,45.91,111.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.037,0.029,0.000,0.015, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.78,45.91,111.32,0.00,0.00,0.00,0.00,4000.00,0.00,55.68,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.74,47.86,111.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.044,0.044,0.000,0.022, ,141.41,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.71,44.93,111.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.029, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.74,47.86,111.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.007,0.037,0.059,0.000,0.022, ,141.52,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.71,47.86,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.71,45.91,111.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.007, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.67,47.86,111.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.051,0.037,0.037,0.000,0.000, ,141.31,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.74,47.86,111.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.029,0.000,0.015, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.71,45.91,111.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.037,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.74,45.91,111.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.029,0.037,0.029,0.000,0.007, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.78,44.93,111.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.037,0.000,0.000, ,141.31,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.74,44.93,111.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.022,0.029,0.007,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.78,47.86,111.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.051,0.000,0.015, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.71,44.93,111.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.029,0.037,0.000,0.029, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.74,45.91,111.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.029, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.67,43.96,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.022,0.029,0.000,0.015, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.74,44.93,111.21,108.42,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.007,0.037,0.000,0.015, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.67,43.96,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.022,0.000,0.000, ,141.36,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.71,43.96,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.029,0.037,0.000,0.000, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.67,43.96,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.015, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.67,42.00,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.044,0.037,0.022,0.000,0.015, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.71,42.00,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.71,42.00,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.015,0.037,0.000,0.029, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.74,43.96,111.21,108.42,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.022,0.029,0.029,0.007,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.67,41.03,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.015, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.67,42.00,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.037,0.044,0.007,0.029, ,141.31,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.67,43.96,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.67,42.00,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.029,0.044,0.007,0.029, ,141.57,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.63,43.96,111.17,111.36,0.00,82.05,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.000,0.037,0.000,0.015, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.71,42.00,111.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.037,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.67,44.93,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.044,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.71,44.93,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.67,43.96,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.007,0.022,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.67,45.91,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,140.25,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.71,44.93,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.007, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.67,44.93,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.71,45.91,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.000,0.044,0.000,0.029, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.67,44.93,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.022,0.029,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.71,45.91,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.000,0.037,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.63,44.93,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.037,0.022,0.022,0.022,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.67,45.91,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.63,44.93,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.015,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.63,44.93,111.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.022,0.029,0.029,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.67,45.91,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.029, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.67,44.93,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.051,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.71,44.93,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.007,0.029,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.63,44.93,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.029,0.000,0.000,0.044,0.000,0.015, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.67,44.93,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.63,44.93,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.022,0.029,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.63,45.91,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.037,0.044,0.007,0.029,0.000,0.029, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.63,44.93,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.63,47.86,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.037,0.037,0.000,0.000, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.63,44.93,111.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.67,44.93,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.63,45.91,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.022,0.044,0.000,0.015, ,141.31,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.67,44.93,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.007, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.56,45.91,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.000, ,141.47,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.56,44.93,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.029,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.56,44.93,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.015, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.52,43.96,110.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.52,44.93,110.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.044,0.000,0.044,0.000,0.029, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.49,43.96,110.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.015,0.029,0.000,0.015, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.45,43.96,110.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.037,0.037,0.007,0.015, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.41,43.96,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.007, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.45,43.96,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.015, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,74.24,99.12,65.45,110.29,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.029,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,84.00,99.27,73.26,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.073,0.022,0.037,0.037,0.015,0.029, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,66.42,99.34,56.65,110.66,102.56,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,52.75,99.45,49.82,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.037,0.037,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.45,45.91,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.41,43.96,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.007,0.029,0.051,0.007,0.029, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.41,44.93,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.029,0.051,0.037,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.45,42.00,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.000,0.000,0.037,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.41,43.96,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.103,0.022,0.029,0.000,0.029, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.38,42.00,110.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.34,42.00,110.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.044,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.30,43.96,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.007,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.41,44.93,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,140.30,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.45,43.96,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.029,0.029,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.56,44.93,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.051,0.000,0.007, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.52,45.91,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.022,0.022,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.63,44.93,111.06,99.63,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.007,0.037,0.000,0.007, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.56,45.91,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.015,0.037,0.000,0.015, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.56,47.86,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.037,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.56,47.86,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.007, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.56,47.86,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.044,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.63,48.84,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.015,0.051,0.000,0.015, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.56,47.86,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.007,0.015,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.56,48.84,111.06,99.63,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.051,0.000,0.022, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.56,47.86,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.022,0.037,0.000,0.000, ,141.25,0.00,0.00,0.00,0.00,0.00 ,,52.75,99.56,47.86,111.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.051,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.52,47.86,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.015,0.037,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.60,47.86,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.051,0.000,0.015, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,52.75,99.60,48.84,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.029,0.044,0.000,0.000, ,141.47,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.63,48.84,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.022, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.63,48.84,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.56,47.86,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.022,0.044,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.52,47.86,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.044,0.007,0.029, ,141.25,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.52,47.86,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.56,47.86,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.007,0.029,0.029,0.000,0.000, ,141.31,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.52,45.91,110.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.015,0.037,0.000,0.007, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.52,47.86,111.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.029,0.000,0.037,0.000,0.000, ,141.31,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.56,44.93,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.037,0.000,0.000, ,141.47,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.52,45.91,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.000,0.037,0.000,0.015, ,141.31,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.52,45.91,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.52,45.91,110.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.000,0.037,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.56,47.86,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.044,0.000,0.007, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.49,45.91,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.56,45.91,110.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.022,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.49,45.91,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.56,45.91,110.99,0.00,0.00,77.17,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.044,0.044,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.52,47.86,110.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.000,0.029,0.000,0.000, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.49,45.91,110.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.051,0.007,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.49,45.91,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.029,0.037,0.000,0.029, ,141.25,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.52,45.91,110.99,99.63,0.00,78.14,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.000,0.029,0.000,0.007, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.52,45.91,110.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.49,45.91,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.044,0.037,0.000,0.015, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.52,47.86,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.52,44.93,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.029,0.000,0.007, ,141.25,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.52,45.91,110.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,141.31,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.49,47.86,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.044,0.000,0.007, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,52.75,99.52,47.86,110.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.051,0.007,0.022, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.49,44.93,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.044,0.007,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.52,45.91,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.037,0.037,0.000,0.015, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.49,44.93,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.015, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.49,45.91,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.45,44.93,110.88,102.56,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.000,0.037,0.000,0.007, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.49,44.93,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.022,0.022,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.49,44.93,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,54.70,99.49,44.93,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.037,0.000,0.015, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.49,47.86,110.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.029, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.49,44.93,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.007,0.044, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.49,45.91,110.99,99.63,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.029,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.49,45.91,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,140.30,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.52,44.93,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.037,0.037,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.45,44.93,110.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.49,45.91,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.037,0.044,0.000,0.015, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.45,45.91,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.022,0.022,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.49,47.86,110.99,102.56,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.015, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.49,44.93,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.044,0.022,0.000,0.000, ,140.30,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.45,44.93,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.007,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.45,44.93,110.88,0.00,0.00,78.14,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.015,0.029,0.000,0.000, ,140.25,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.45,45.91,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.015, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.49,45.91,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.044,0.022,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.45,45.91,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.45,45.91,110.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.000,0.037,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.45,44.93,110.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,52.75,99.41,45.91,110.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.022,0.037,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,52.75,99.45,45.91,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.015, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,52.75,99.52,44.93,110.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.044,0.007,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.45,45.91,110.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.45,44.93,110.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.007,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.45,44.93,110.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.029,0.000,0.007, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.45,44.93,110.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.029,0.044,0.000,0.007, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.41,45.91,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.015,0.037,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.34,45.91,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.044,0.037,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.34,45.91,110.62,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.015,0.000,0.000,0.029,0.007,0.022, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.27,44.93,110.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.000,0.037,0.000,0.007, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.30,46.89,110.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.029,0.000,0.007, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.23,46.89,110.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.27,46.89,110.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.015,0.029,0.000,0.000, ,140.30,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.19,44.93,110.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,140.30,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.27,43.96,110.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.022,0.029,0.000,0.015, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.19,46.89,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.23,43.96,110.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.037,0.037,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.19,44.93,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,55.68,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.23,44.93,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.037,0.029,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.27,46.89,110.51,108.42,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.022,0.022,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.23,44.93,110.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.007,0.029,0.000,0.000, ,141.36,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.27,46.89,110.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.007,0.029,0.000,0.029, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.16,44.93,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.007,0.015, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.19,44.93,110.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.007,0.051,0.015,0.029, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.19,44.93,110.48,105.49,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.23,43.96,110.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.007,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.16,43.96,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.007,0.022,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.23,46.89,110.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.19,44.93,110.48,102.56,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.022,0.029,0.000,0.000, ,141.36,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.30,44.93,110.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.38,43.96,110.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.044,0.007,0.029, ,141.36,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.38,43.96,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.037,0.037,0.007,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.41,44.93,110.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.015,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.38,43.96,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.007,0.037,0.007,0.015, ,141.31,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.41,44.93,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.022,0.044,0.007,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.34,42.00,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.007,0.000, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.38,42.00,110.84,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.007,0.051,0.015,0.037,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.34,42.00,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.38,42.00,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.022,0.029,0.051,0.007,0.044, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.38,43.96,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.015, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.41,43.96,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.022,0.029,0.037,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.34,43.96,110.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.30,43.96,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.38,43.96,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.029,0.037,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.38,44.93,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.45,42.00,110.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
