.
0.059,0.051,0.044,0.037,0.000,0.022, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.015, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.015,0.037,0.000,0.007, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.029,0.022,0.000,0.029, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.029,0.000,0.037,0.000,0.029, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.022,0.029,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.015, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.037,0.029,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,-0.41,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.029,0.000,0.000,0.029,0.007,0.000, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.044,0.022,0.037,0.000,0.015, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.022,0.022,0.000,0.000, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.029, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.037,0.037,0.000,0.007, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.029,0.029,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.007,0.007, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.000,0.044,0.000,0.015, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.029,0.037,0.000,0.000, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.059,0.044,0.000,0.000, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.029,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,92.80,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.029,0.022,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,92.80,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.051,0.000,0.000, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.044,0.022,0.000,0.000, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.015,0.022,0.000,0.000, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.066,0.007,0.029, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,99.63,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.037,0.037,0.000,0.000, ,0.49,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.037,0.029,0.000,0.000, ,0.44,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.000,0.015,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.037,0.029,0.000,0.000, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.029, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.022,0.037,0.000,0.000, ,0.44,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.000,0.037,0.000,0.000, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.029,0.051,0.000,0.000, ,0.49,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,99.63,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.022,0.022,0.037,0.000,0.015, ,0.54,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.029,0.015,0.029,0.000,0.000, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.037,0.051,0.007,0.029, ,0.54,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.000,0.037,0.000,0.000, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.029,0.044,0.000,0.000, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.022, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.000,0.022,0.044,0.000,0.000, ,0.54,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.029,0.000,0.000, ,0.49,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.029,0.022,0.037,0.000,0.000, ,0.44,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.015, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.022,0.022,0.037,0.000,0.022, ,0.44,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.044,0.037,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.007,0.051,0.000,0.015, ,0.44,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.037,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.073,0.022,0.037,0.029,0.000,0.000, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.029, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.007,0.029,0.000,0.000, ,0.44,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.029, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.044,0.000,0.007, ,0.44,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.029, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.044,0.029,0.000,0.015, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.029,0.029,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.022,0.029,0.000,0.000, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.037,0.029,0.000,0.000, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.000, ,0.49,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,80.10,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.029,0.051,0.007,0.015, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,97.68,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.022,0.015,0.044,0.007,0.000, ,0.44,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.022,0.000,0.000,0.044,0.007,0.029, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.037,0.037,0.000,0.000, ,0.49,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.000,0.022,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.022,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.007,0.044,0.000,0.000, ,0.44,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.007,0.037,0.000,0.022, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.029,0.000,0.015, ,0.54,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.007,0.015, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.029,0.022,0.000,0.015, ,0.44,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.022,0.044,0.007,0.029, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.059,0.000,0.022,0.037,0.000,0.015, ,0.54,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.007,0.029,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.044,0.000,0.000,0.037,0.007,0.015, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.044,0.029,0.037,0.000,0.000, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.022,0.029,0.044,0.000,0.022, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.029,0.029,0.000,0.000, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.029, ,-0.41,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.037,0.044,0.000,0.015, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.015,0.000,0.029,0.000,0.015, ,-0.46,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.029, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.007,0.037,0.000,0.000, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.015,0.051,0.000,0.029, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.007,0.007, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,99.63,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.007,0.029,0.000,0.015, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.044,0.022,0.037,0.029,0.000,0.000, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,0.44,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.029,0.037,0.000,0.015, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.015,0.029,0.000,0.000, ,0.44,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.000,0.037,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.015,0.037,0.000,0.000, ,0.60,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.022,0.037,0.000,0.000, ,0.44,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.029,0.044,0.000,0.000, ,0.60,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.022,0.029,0.000,0.015, ,0.49,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.037,0.029,0.000,0.000, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.015,0.029,0.000,0.015,0.000,0.000, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.007,0.037,0.000,0.007, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.015,0.015,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.037,0.000,0.000,0.044,0.000,0.015, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.015, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.044,0.037,0.044,0.000,0.015, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.037,0.000,0.000,0.029,0.000,0.007, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.029,0.029,0.029,0.000,0.000, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.029,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,92.80,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.015,0.029,0.000,0.000, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.000,0.029,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.022,0.037,0.000,0.022, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.007,0.037,0.044,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.015, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.044,0.007,0.000,0.037,0.000,0.029, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.022,0.000,0.000, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.029,0.000,0.037,0.000,0.015, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.051,0.051,0.022,0.022,0.000,0.015, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.044,0.007,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.022,0.029,0.000,0.000, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.044,0.000,0.029, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.007,0.037,0.000,0.015, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.029,0.015,0.022,0.000,0.015, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.015, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.007,0.037,0.000,0.000, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.029,0.000,0.022,0.000,0.000, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.015,0.051,0.007,0.029, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.022,0.029,0.022,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.007, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.015, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.022,0.029,0.000,0.000, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,92.80,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.015,0.029,0.000,0.000, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.051,0.000,0.007, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.029,0.029,0.029,0.000,0.000, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.000,0.029,0.000,0.000, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.037,0.044,0.000,0.015, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.029, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.029,0.037,0.000,0.000, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.022,0.044,0.015,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.015,0.029,0.000,0.000, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,75.21,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.007, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.037,0.037,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.007,0.007, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.029,0.029,0.000,0.000, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,-0.41,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.015, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.051,0.037,0.029,0.007,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.022,0.044,0.000,0.000, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.029,0.037,0.000,0.007, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.015, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.029, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.029,0.000,0.007, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,-0.41,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.037,0.037,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.015, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.000, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.029,0.037,0.000,0.029, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,-0.41,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.022,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,92.80,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.029,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.029,0.037,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.000,0.037,0.000,0.015, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.022,0.044,0.000,0.015, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.029,0.029,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.051,0.022,0.029, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.022,0.000,0.000, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.000,0.044,0.007,0.000, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.007,0.037,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.000,0.029,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.007,0.029,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.007,0.044,0.000,0.022, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.015,0.037,0.000,0.007, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.015, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.044,0.022,0.000,0.015, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.029,0.000,0.007, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.007,0.037,0.000,0.000, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.029,0.022,0.000,0.007, ,0.44,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.022,0.029,0.000,0.015, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.037,0.044,0.000,0.029, ,0.49,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.022,0.037,0.000,0.000, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.037,0.000,0.000,0.044,0.007,0.015, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.015,0.029,0.000,0.029, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.007,0.044,0.044,0.007,0.022, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.000,0.015,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.007,0.029,0.000,0.000, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.015,0.029,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.007,0.037,0.000,0.007, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.044,0.037,0.000,0.000, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.037,0.044,0.000,0.007, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.073,0.051,0.029,0.037,0.007,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.000,0.037,0.000,0.015, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,97.68,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.029,0.029,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.007,0.015,0.000,0.000, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.022, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.044,0.029,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.029,0.037,0.029,0.000,0.000, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.022,0.044,0.007,0.015, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.007,0.037,0.000,0.029, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.015,0.000,0.000, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.051,0.037,0.051,0.007,0.007, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.007,0.015,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.007,0.037,0.051,0.007,0.029, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.000,0.022,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.007, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.022,0.037,0.000,0.029, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.000,0.037,0.000,0.015, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.015,0.000,0.007,0.022,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.022, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.051,0.044,0.000,0.015, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.015, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.051,0.029,0.051,0.000,0.029, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.015, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.015,0.007, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.022,0.037,0.000,0.029, ,0.54,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.007, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.044,0.007,0.022,0.044,0.000,0.022, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.007, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.059,0.022,0.037,0.029,0.000,0.007, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.007,0.029,0.000,0.000, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.007, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.000,0.015,0.000,0.000, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.066,0.022,0.029,0.037,0.000,0.007, ,0.49,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.037,0.037,0.000,0.000, ,0.49,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,97.68,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.029, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.022,0.037,0.000,0.015, ,0.54,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.000,0.022,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.015, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.015,0.022,0.000,0.000, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.007,0.037,0.000,0.000, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.022,0.037,0.000,0.000, ,0.54,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.029,0.015,0.000,0.029,0.000,0.044, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.007, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.051,0.037,0.044,0.000,0.015, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.051,0.029,0.037,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.029, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.022,0.044,0.044,0.015,0.007, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,-0.52,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.015,0.037,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.037,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.044,0.037,0.015,0.029, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.015,0.029,0.000,0.000, ,0.49,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.037,0.029,0.000,0.000, ,0.44,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.051,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.029,0.000,0.000, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.044,0.051,0.000,0.000, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.015,0.022,0.000,0.000, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.007,0.000, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.000,0.029,0.000,0.000, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,99.63,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.007,0.000, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.037,0.037,0.000,0.000, ,0.44,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.022,0.051,0.037,0.000,0.000, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.029,0.044,0.015,0.029, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.007,0.022,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.022,0.044,0.007,0.007, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.000,0.037,0.000,0.029, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.051,0.037,0.037,0.000,0.000, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.022,0.000,0.000,0.037,0.000,0.015, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.037,0.029,0.000,0.000, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.000,0.022,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.037,0.037,0.000,0.000, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.022,0.044,0.044,0.007,0.022, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.029,0.037,0.000,0.029, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.015,0.029,0.000,0.000, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.007,0.029,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.029,0.000,0.037,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.015,0.044,0.000,0.000, ,0.44,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.000,0.015,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.007,0.037,0.000,0.022, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.051,0.051,0.029,0.029,0.015,0.015, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.044,0.037,0.000,0.029, ,0.60,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.022,0.000,0.051,0.007,0.015, ,0.54,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.015,0.044,0.022,0.022,0.000,0.000, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.015, ,0.49,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.007,0.037,0.000,0.000, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.015,0.029,0.000,0.000, ,0.60,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.029, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.022,0.000,0.015, ,0.44,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.000,0.044,0.000,0.000, ,0.44,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.007,0.029, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.022,0.000,0.000, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.044,0.000,0.015, ,0.49,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
