SAP ID,109006079247,
0.037,0.051,0.029,0.037,0.000,0.000, ,86.19,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,86.14,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,86.78,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.037,0.000,0.000, ,87.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.037,0.000,0.022, ,87.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,56.65,0.00,
0.022,0.000,0.022,0.044,0.000,0.000, ,88.16,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.000,0.022,0.000,0.000, ,88.37,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,88.21,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,88.48,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.051,0.066,0.015,0.029, ,89.27,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,56.65,0.00,
0.007,0.000,0.000,0.037,0.007,0.029, ,89.80,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.015,0.007,0.029,0.000,0.000, ,89.80,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,125.03,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,90.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.015,0.037,0.000,0.000, ,90.60,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,90.86,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.037,0.059,0.015,0.044, ,91.61,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,86.94,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.022,0.029,0.000,0.000, ,91.77,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.029, ,91.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.007,0.000,0.022,0.000,0.000, ,92.83,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.015,0.000,0.000, ,93.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,56.65,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,93.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,93.73,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.037,0.029,0.000,0.022, ,93.73,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.029,0.000,0.000, ,93.73,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.037,0.029,0.000,0.000, ,94.37,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,94.48,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,94.85,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.015,0.029,0.000,0.007, ,95.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.029,0.000,0.007, ,96.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,96.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.037,0.000,0.022, ,96.86,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.022, ,96.86,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,97.18,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,56.65,0.00,
0.015,0.051,0.029,0.044,0.007,0.000, ,97.66,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,98.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.007,0.015,0.000,0.000, ,98.03,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,98.35,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.037,0.000,0.000, ,98.67,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.015,0.022,0.000,0.000, ,99.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.015,0.029,0.000,0.015, ,99.84,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,56.65,0.00,
0.037,0.051,0.029,0.029,0.000,0.000, ,99.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.000,0.037,0.000,0.022, ,100.32,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,100.32,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.169,0.007,0.044,0.000,0.000, ,101.22,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.147,0.000,0.029,0.000,0.000, ,100.79,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.198,0.029,0.022,0.000,0.000, ,101.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.286,0.007,0.029,0.000,0.000, ,101.32,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.205,0.007,0.029,0.000,0.000, ,102.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.403,0.007,0.037,0.000,0.000, ,102.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.374,0.037,0.022,0.000,0.000, ,102.71,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.513,0.044,0.051,0.000,0.000, ,103.02,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.491,0.007,0.029,0.000,0.000, ,103.50,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.528,0.000,0.037,0.000,0.007, ,103.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,121.12,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.484,0.007,0.022,0.000,0.015, ,104.14,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.579,0.000,0.015,0.000,0.000, ,104.03,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.037,0.608,0.051,0.037,0.000,0.000, ,104.78,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.630,0.022,0.029,0.000,0.000, ,104.51,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.593,0.000,0.044,0.000,0.022, ,105.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.630,0.029,0.015,0.000,0.000, ,105.57,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.593,0.000,0.044,0.007,0.029, ,105.68,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.667,0.037,0.029,0.000,0.000, ,106.10,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.528,0.000,0.029,0.000,0.029, ,105.84,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.410,0.000,0.029,0.000,0.000, ,106.48,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.374,0.029,0.029,0.000,0.000, ,107.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,22.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.337,0.000,0.015,0.000,0.000, ,107.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,33.66,4000.00,47.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.256,0.029,0.037,0.000,0.000, ,107.91,0.00,0.00,0.00,0.00,0.00 ,,4000.00,55.42,4000.00,69.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.147,0.000,0.029,0.000,0.000, ,107.80,0.00,0.00,0.00,0.00,0.00 ,,4000.00,65.79,4000.00,65.35,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.154,0.029,0.044,0.000,0.029, ,108.44,0.00,0.00,0.00,0.00,0.00 ,,4000.00,72.75,4000.00,42.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.169,0.037,0.029,0.000,0.000, ,108.76,0.00,0.00,0.00,0.00,0.00 ,,4000.00,75.97,4000.00,18.64,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.117,0.000,0.037,0.007,0.029, ,108.86,0.00,0.00,0.00,0.00,0.00 ,,4000.00,83.74,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.169,0.051,0.037,0.000,0.000, ,109.08,0.00,0.00,0.00,0.00,0.00 ,,4000.00,90.77,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,108.92,0.00,0.00,0.00,0.00,0.00 ,,4000.00,86.96,4000.00,0.00,111.36,0.00,82.05,0.00,4000.00,0.00,0.00,0.00,
0.037,0.110,0.029,0.037,0.000,0.000, ,109.66,0.00,0.00,0.00,0.00,0.00 ,,4000.00,58.17,4000.00,0.00,114.29,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.000,0.044,0.000,0.015, ,110.35,0.00,0.00,0.00,0.00,0.00 ,,4000.00,26.45,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.022,0.037,0.000,0.000, ,110.72,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.103,0.000,0.015,0.000,0.000, ,110.56,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.037,0.051,0.007,0.029, ,111.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.022,0.000,0.000, ,110.78,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.029,0.037,0.000,0.000, ,111.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,17.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.044,0.007,0.015, ,111.79,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,45.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,112.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,25.97,4000.00,70.73,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.022,0.037,0.000,0.029, ,112.63,0.00,0.00,0.00,0.00,0.00 ,,4000.00,45.75,4000.00,87.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,112.63,0.00,0.00,0.00,0.00,0.00 ,,4000.00,65.60,4000.00,98.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.044,0.000,0.000, ,113.59,0.00,0.00,0.00,0.00,0.00 ,,4000.00,80.62,4000.00,104.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.037,0.000,0.000, ,113.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,82.64,4000.00,108.24,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,113.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,68.97,3593.65,110.81,117.22,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.022,0.029,0.000,0.000, ,113.96,0.00,0.00,0.00,0.00,0.00 ,,4000.00,57.25,3999.02,108.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.022,0.037,0.000,0.007, ,114.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,65.60,4000.00,103.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.000,0.029,0.000,0.000, ,114.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,77.25,4000.00,99.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,114.60,0.00,0.00,0.00,0.00,0.00 ,,4000.00,87.03,4000.00,101.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.007,0.051,0.044,0.000,0.029, ,115.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,89.49,4000.00,105.79,108.42,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.007, ,115.24,0.00,0.00,0.00,0.00,0.00 ,,4000.00,82.53,2990.96,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,115.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,83.88,2990.96,111.50,114.29,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.015, ,115.98,0.00,0.00,0.00,0.00,0.00 ,,4000.00,84.58,2767.28,112.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.007,0.037,0.000,0.015, ,115.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,89.45,2272.04,113.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.015,0.029,0.000,0.000, ,116.56,0.00,0.00,0.00,0.00,0.00 ,,4000.00,94.40,2105.98,114.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,116.35,0.00,0.00,0.00,0.00,0.00 ,,3278.14,97.88,1657.63,115.02,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.029,0.022,0.000,0.000, ,116.94,0.00,0.00,0.00,0.00,0.00 ,,3057.39,99.93,1415.38,115.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.000,0.029,0.000,0.000, ,116.67,0.00,0.00,0.00,0.00,0.00 ,,2263.25,101.14,1270.82,115.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.029,0.029,0.000,0.000, ,117.52,0.00,0.00,0.00,0.00,0.00 ,,1600.98,102.12,1132.11,115.86,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.007, ,117.31,0.00,0.00,0.00,0.00,0.00 ,,1987.79,102.45,1067.64,116.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.022,0.037,0.000,0.000, ,118.26,0.00,0.00,0.00,0.00,0.00 ,,1946.76,102.45,1165.32,115.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.000,0.029,0.000,0.000, ,118.05,0.00,0.00,0.00,0.00,0.00 ,,2265.20,102.38,1472.04,115.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.015,0.044,0.000,0.000, ,118.85,0.00,0.00,0.00,0.00,0.00 ,,2442.00,102.23,2020.02,115.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.037,0.000,0.000, ,119.17,0.00,0.00,0.00,0.00,0.00 ,,2063.98,102.34,2209.52,114.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.007, ,119.06,0.00,0.00,0.00,0.00,0.00 ,,1761.17,102.49,1926.25,115.02,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.029,0.015,0.029,0.000,0.000, ,119.43,0.00,0.00,0.00,0.00,0.00 ,,1857.88,102.53,2102.08,114.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.007,0.015, ,119.22,0.00,0.00,0.00,0.00,0.00 ,,2243.71,102.31,2157.75,114.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.015,0.029,0.000,0.000, ,119.80,0.00,0.00,0.00,0.00,0.00 ,,1839.32,102.38,2358.00,114.69,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.000,0.037,0.000,0.000, ,120.07,0.00,0.00,0.00,0.00,0.00 ,,2020.02,102.34,2375.58,114.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.000,0.037,0.000,0.029, ,120.07,0.00,0.00,0.00,0.00,0.00 ,,1587.30,102.38,2418.56,114.43,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.022,0.000,0.000,0.044,0.000,0.029, ,120.44,0.00,0.00,0.00,0.00,0.00 ,,2105.01,102.31,2318.93,114.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.022,0.029,0.000,0.000, ,121.13,0.00,0.00,0.00,0.00,0.00 ,,2142.12,102.27,2612.94,114.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.015, ,120.92,0.00,0.00,0.00,0.00,0.00 ,,1928.21,102.27,2745.79,114.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.022,0.037,0.000,0.000, ,121.66,0.00,0.00,0.00,0.00,0.00 ,,1672.28,102.34,2859.10,113.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.015,0.022,0.000,0.000, ,121.50,0.00,0.00,0.00,0.00,0.00 ,,1626.37,102.45,3077.90,113.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.029,0.000,0.022,0.000,0.000, ,121.61,0.00,0.00,0.00,0.00,0.00 ,,1263.00,102.56,3100.37,113.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.015,0.037,0.000,0.000, ,122.35,0.00,0.00,0.00,0.00,0.00 ,,1083.27,102.78,2695.97,113.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.022, ,122.19,0.00,0.00,0.00,0.00,0.00 ,,1106.72,102.75,1792.43,114.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.007,0.037,0.007,0.022, ,122.83,0.00,0.00,0.00,0.00,0.00 ,,844.93,102.82,1475.95,114.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.000,0.044,0.000,0.000, ,122.51,0.00,0.00,0.00,0.00,0.00 ,,759.95,102.97,1270.82,114.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.015,0.029,0.000,0.000, ,123.20,0.00,0.00,0.00,0.00,0.00 ,,558.73,103.08,1263.00,115.16,114.29,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.015,0.029,0.000,0.000, ,123.31,0.00,0.00,0.00,0.00,0.00 ,,416.12,103.19,1128.21,115.31,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,122.99,0.00,0.00,0.00,0.00,0.00 ,,379.98,103.30,1033.46,115.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.007,0.015, ,123.57,0.00,0.00,0.00,0.00,0.00 ,,397.56,103.26,775.58,115.57,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,123.73,0.00,0.00,0.00,0.00,0.00 ,,470.82,103.22,596.83,115.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.051,0.000,0.015, ,123.84,0.00,0.00,0.00,0.00,0.00 ,,388.77,103.26,423.93,116.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.044,0.037,0.000,0.007, ,124.63,0.00,0.00,0.00,0.00,0.00 ,,312.58,103.26,315.51,116.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,124.32,0.00,0.00,0.00,0.00,0.00 ,,270.57,103.30,243.22,116.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.037,0.044,0.000,0.000, ,124.90,0.00,0.00,0.00,0.00,0.00 ,,203.17,103.30,187.55,116.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.000,0.022,0.000,0.000, ,124.90,0.00,0.00,0.00,0.00,0.00 ,,154.33,103.33,143.59,116.34,111.36,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.015, ,124.69,0.00,0.00,0.00,0.00,0.00 ,,131.87,103.33,110.38,116.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.015, ,125.27,0.00,0.00,0.00,0.00,0.00 ,,113.31,103.37,90.84,116.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.000,0.037,0.000,0.015, ,125.22,0.00,0.00,0.00,0.00,0.00 ,,93.77,103.33,79.12,116.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,125.48,0.00,0.00,0.00,0.00,0.00 ,,78.14,103.33,71.31,116.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.051,0.022,0.029, ,126.12,0.00,0.00,0.00,0.00,0.00 ,,69.35,103.33,65.45,116.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.044,0.029,0.015,0.000,0.007, ,126.23,0.00,0.00,0.00,0.00,0.00 ,,60.56,103.30,61.54,116.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,125.96,0.00,0.00,0.00,0.00,0.00 ,,56.65,103.30,59.58,116.34,0.00,0.00,83.03,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.007,0.029,0.000,0.015, ,126.55,0.00,0.00,0.00,0.00,0.00 ,,52.75,103.22,56.65,116.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.015,0.000,0.000, ,126.71,0.00,0.00,0.00,0.00,0.00 ,,50.79,103.30,55.68,116.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,126.71,0.00,0.00,0.00,0.00,0.00 ,,50.79,103.22,52.75,116.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.022,0.029,0.000,0.000, ,127.13,0.00,0.00,0.00,0.00,0.00 ,,50.79,103.26,52.75,116.23,111.36,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.007,0.007, ,126.97,0.00,0.00,0.00,0.00,0.00 ,,49.82,103.11,50.79,116.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.007,0.037,0.029,0.000,0.000, ,127.82,0.00,0.00,0.00,0.00,0.00 ,,49.82,103.22,51.77,116.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,127.50,0.00,0.00,0.00,0.00,0.00 ,,47.86,103.11,47.86,116.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.037,0.000,0.015, ,128.19,0.00,0.00,0.00,0.00,0.00 ,,46.89,103.11,48.84,116.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,128.14,0.00,0.00,0.00,0.00,0.00 ,,47.86,103.11,50.79,116.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.022,0.029,0.037,0.000,0.000, ,128.94,0.00,0.00,0.00,0.00,0.00 ,,46.89,103.11,48.84,116.12,111.36,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,128.62,0.00,0.00,0.00,0.00,0.00 ,,47.86,103.11,43.96,116.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.007,0.029,0.000,0.000, ,128.99,0.00,0.00,0.00,0.00,0.00 ,,45.91,103.08,31.26,115.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.015, ,128.78,0.00,0.00,0.00,0.00,0.00 ,,49.82,103.11,22.47,115.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.051,0.037,0.000,0.007, ,129.31,0.00,0.00,0.00,0.00,0.00 ,,45.91,103.08,21.49,115.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.000,0.037,0.000,0.000, ,129.25,0.00,0.00,0.00,0.00,0.00 ,,46.89,103.11,26.37,115.57,222.71,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.037,0.044,0.015,0.000, ,129.89,0.00,0.00,0.00,0.00,0.00 ,,45.91,103.04,33.21,115.49,117.22,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,129.73,0.00,0.00,0.00,0.00,0.00 ,,45.91,103.04,39.07,115.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.037,0.051,0.000,0.029, ,130.42,0.00,0.00,0.00,0.00,0.00 ,,46.89,103.00,42.00,115.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.037,0.000,0.000, ,130.16,0.00,0.00,0.00,0.00,0.00 ,,46.89,103.00,43.96,115.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.051,0.015,0.051,0.007,0.029, ,130.42,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.97,45.91,115.35,121.12,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.015,0.029,0.000,0.000, ,130.69,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.97,46.89,115.35,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.044,0.000,0.000, ,130.95,0.00,0.00,0.00,0.00,0.00 ,,52.75,102.93,46.89,115.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.029,0.000,0.022,0.000,0.000, ,130.58,0.00,0.00,0.00,0.00,0.00 ,,49.82,103.00,46.89,115.31,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.007,0.059,0.007,0.022, ,131.17,0.00,0.00,0.00,0.00,0.00 ,,49.82,102.93,46.89,115.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.037,0.037,0.007,0.000, ,131.33,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.89,46.89,115.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,131.11,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.97,45.91,115.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.015, ,131.59,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.89,45.91,115.24,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.007,0.037,0.000,0.007, ,132.07,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.89,46.89,115.24,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.015,0.037,0.000,0.000, ,131.91,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.89,45.91,115.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.051,0.007,0.029, ,132.55,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.86,45.91,115.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.029,0.022,0.037,0.007,0.000, ,132.49,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.78,46.89,115.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.007, ,132.49,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.78,45.91,115.13,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.051,0.015,0.029, ,132.65,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.78,45.91,115.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.029,0.029,0.000,0.015, ,132.87,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.75,46.89,115.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.015,0.029, ,132.55,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.71,46.89,115.09,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.007,0.022,0.029,0.000,0.015, ,133.29,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.67,45.91,115.02,0.00,0.00,0.00,0.00,4000.00,0.00,55.68,0.00,
0.022,0.029,0.000,0.037,0.000,0.015, ,132.92,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.71,46.89,114.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.044,0.044,0.000,0.029, ,133.66,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.64,45.91,114.91,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.022,0.000,0.000, ,133.66,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.60,45.91,114.91,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,133.66,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.56,42.98,114.91,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.022,0.007,0.029,0.000,0.000, ,133.98,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.56,45.91,114.80,0.00,0.00,0.00,0.00,4000.00,0.00,55.68,0.00,
0.037,0.000,0.015,0.029,0.000,0.000, ,133.93,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.45,45.91,114.69,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,133.98,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.45,45.91,114.69,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.029,0.037,0.000,0.007, ,134.25,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.45,44.93,114.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,134.35,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.45,45.91,114.69,0.00,0.00,0.00,0.00,4000.00,0.00,55.68,0.00,
0.059,0.051,0.037,0.029,0.000,0.007, ,134.99,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.38,44.93,114.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,134.62,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.45,44.93,114.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.022,0.044,0.000,0.029, ,135.10,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.42,45.91,114.54,121.12,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,134.56,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.42,44.93,114.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.029,0.037,0.000,0.015, ,134.88,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.45,46.89,114.47,117.22,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.051,0.022,0.000,0.000, ,135.15,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.38,44.93,114.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.000,0.007,0.044,0.000,0.029, ,135.41,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.42,43.96,114.54,121.12,0.00,0.00,0.00,4000.00,0.00,55.68,0.00,
0.015,0.000,0.000,0.037,0.000,0.015, ,135.15,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.34,43.96,114.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.007,0.022,0.037,0.000,0.015, ,135.79,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.38,44.93,114.54,0.00,0.00,0.00,0.00,4000.00,0.00,56.65,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,135.57,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.27,44.93,114.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.029,0.015,0.000,0.000, ,136.21,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.38,44.93,114.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.007,0.000, ,135.94,0.00,0.00,0.00,0.00,0.00 ,,43.96,102.38,42.98,114.69,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.037,0.015,0.015, ,136.42,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.45,42.98,114.73,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.007,0.037,0.000,0.000, ,136.10,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.42,42.98,114.73,121.12,0.00,0.00,0.00,4000.00,0.00,55.68,0.00,
0.044,0.000,0.000,0.022,0.000,0.000, ,135.94,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.38,44.93,114.73,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.044,0.000,0.029, ,136.42,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.42,45.91,114.73,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.007, ,136.10,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.42,45.91,114.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.42,44.93,114.73,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.044,0.022,0.000,0.000, ,136.95,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.38,44.93,114.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,136.69,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.38,44.93,114.73,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.029,0.037,0.007,0.007, ,137.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.31,44.93,114.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,137.06,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.34,44.93,114.69,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.022,0.044,0.044,0.007,0.022, ,137.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.34,45.91,114.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.029,0.022,0.000,0.000, ,137.38,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.34,42.98,114.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.007,0.000, ,137.33,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.27,45.91,114.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.022,0.007,0.029,0.000,0.029, ,137.64,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.31,42.98,114.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.022,0.000,0.000, ,137.27,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.31,44.93,114.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.007,0.037,0.000,0.044, ,138.02,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.31,42.00,114.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.015, ,137.80,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.27,42.00,114.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,137.91,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.27,42.00,114.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.015,0.037,0.000,0.007, ,138.49,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.31,43.96,114.54,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.022,0.029,0.007,0.029, ,138.17,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.23,41.03,114.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,138.23,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.23,43.96,114.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.007,0.044,0.000,0.015, ,138.44,0.00,0.00,0.00,0.00,0.00 ,,44.93,102.20,42.00,114.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,138.39,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.20,42.00,114.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.044,0.000,0.000, ,138.81,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.20,42.00,114.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.051,0.037,0.037,0.007,0.029, ,139.02,0.00,0.00,0.00,0.00,0.00 ,,48.84,102.23,42.00,114.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.059,0.000,0.007, ,139.02,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.16,42.00,114.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.022,0.000,0.000, ,139.24,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.23,42.00,114.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.007, ,138.87,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.20,42.00,114.43,0.00,0.00,0.00,0.00,4000.00,0.00,56.65,0.00,
0.051,0.007,0.022,0.029,0.000,0.007, ,139.40,0.00,0.00,0.00,0.00,0.00 ,,42.00,102.12,42.00,114.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.015,0.029,0.000,0.000, ,139.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.23,42.00,114.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.029, ,139.08,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.12,42.00,114.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.037,0.000,0.015, ,139.40,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.16,43.96,114.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.015, ,139.02,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.12,43.96,114.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.037,0.044,0.000,0.029, ,139.71,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.12,44.93,114.32,114.29,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,139.40,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.09,42.00,114.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.029,0.000,0.000, ,139.71,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.12,42.00,114.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.044,0.000,0.007, ,139.77,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.09,43.96,114.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.022,0.029,0.022,0.000,0.000, ,140.09,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.05,43.96,114.32,117.22,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,139.77,0.00,0.00,0.00,0.00,0.00 ,,46.89,102.09,42.00,114.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.029,0.000,0.000, ,140.19,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.09,41.03,114.29,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.000,0.037,0.000,0.015, ,139.93,0.00,0.00,0.00,0.00,0.00 ,,44.93,102.05,41.03,114.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,139.93,0.00,0.00,0.00,0.00,0.00 ,,42.98,102.05,42.00,114.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.015,0.044,0.000,0.015, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.05,42.00,114.14,0.00,0.00,82.05,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.015,0.029,0.000,0.015, ,140.30,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.01,42.00,114.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.029,0.000,0.015, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.01,42.00,114.18,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.037,0.029,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.94,41.03,114.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,45.91,102.01,42.00,114.18,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.007,0.037,0.029,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,102.01,41.03,114.18,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.98,42.00,114.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.015,0.051,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.94,42.00,114.10,114.29,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.000,0.022,0.000,0.015, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.98,41.03,114.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.022,0.029,0.037,0.000,0.015, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.94,41.03,114.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.000,0.029,0.000,0.007, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.94,41.03,114.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.98,42.00,114.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.029,0.029,0.000,0.015, ,141.57,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.94,41.03,114.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,141.36,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.90,41.03,114.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.007,0.044,0.044,0.000,0.015, ,141.89,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.94,41.03,114.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,141.47,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.87,41.03,114.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.029,0.044,0.000,0.015, ,141.94,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.90,42.00,113.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.029,0.029,0.000,0.000, ,141.94,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.87,41.03,114.03,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.029,0.000,0.000,0.037,0.000,0.007, ,141.47,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.87,41.03,113.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.073,0.051,0.029,0.029,0.000,0.000, ,142.10,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.83,42.00,113.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.015, ,141.68,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.83,41.03,114.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.015,0.037,0.000,0.000, ,142.16,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.79,41.03,113.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.000, ,141.94,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.87,42.00,113.99,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.037,0.029,0.000,0.037,0.000,0.000, ,141.89,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.83,42.00,113.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.037,0.000,0.000, ,142.32,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.83,43.96,113.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.044,0.015,0.022,0.000,0.000, ,141.94,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.79,42.00,113.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.007,0.037,0.000,0.000, ,142.26,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.83,43.96,113.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.000,0.037,0.000,0.000, ,142.05,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.83,42.00,113.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.029, ,142.16,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.87,41.03,113.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.073,0.051,0.037,0.044,0.000,0.000, ,142.42,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.79,42.00,113.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.007,0.022,0.000,0.000, ,142.37,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.79,42.00,113.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.073,0.007,0.029,0.022,0.000,0.000, ,142.69,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.76,42.00,113.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,142.21,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.76,42.00,113.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.044,0.000,0.000, ,142.74,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.76,42.00,113.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.029,0.029,0.029,0.000,0.000, ,142.32,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.76,43.96,113.92,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.000,0.029,0.000,0.000, ,142.42,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.68,42.00,113.81,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.015,0.037,0.007,0.029, ,142.69,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.65,41.03,113.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,142.42,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.72,41.03,113.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.044,0.000,0.000, ,142.48,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.65,42.98,113.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.037,0.037,0.000,0.000, ,142.79,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.65,41.03,113.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.044,0.007,0.029, ,142.42,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.58,41.03,113.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.029,0.000,0.000, ,143.01,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.61,42.98,113.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.044,0.037,0.000,0.000, ,142.74,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.54,42.98,113.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,142.32,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.58,42.98,113.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.000,0.044,0.000,0.007, ,142.85,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.54,42.98,113.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.029,0.015,0.022,0.000,0.000, ,142.37,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.54,42.98,113.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.044,0.000,0.007, ,143.01,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.54,41.03,113.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.022,0.037,0.007,0.000, ,143.06,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.50,42.98,113.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.000,0.037,0.000,0.000, ,142.79,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.54,42.98,113.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.022,0.051,0.000,0.015, ,143.06,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.43,41.03,113.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.007,0.029,0.000,0.015, ,143.01,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.47,42.98,113.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.007, ,142.69,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.43,41.03,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.029,0.022,0.000,0.000, ,143.33,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.43,41.03,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.073,0.051,0.037,0.037,0.000,0.000, ,142.95,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.43,41.03,113.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,142.64,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.47,42.98,113.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.081,0.000,0.007,0.044,0.000,0.029, ,143.11,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.47,41.03,113.37,0.00,0.00,0.00,0.00,4000.00,0.00,55.68,0.00,
0.051,0.051,0.015,0.029,0.000,0.015, ,143.06,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.50,41.03,113.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.051,0.007,0.029, ,143.06,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.58,41.03,113.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.029,0.037,0.000,0.029, ,143.38,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.54,42.98,113.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.044,0.000,0.037,0.000,0.000, ,143.01,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.58,43.96,113.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.022,0.037,0.007,0.015, ,143.43,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.58,41.03,113.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.029, ,142.85,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.58,42.98,113.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.029,0.037,0.000,0.007, ,143.38,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.54,42.98,113.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.007,0.000,0.000, ,143.11,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.61,42.98,113.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.007,0.044,0.007,0.007, ,143.38,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.54,41.03,113.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.029,0.029,0.000,0.007, ,143.43,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.58,41.03,113.70,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.007, ,142.85,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.54,42.98,113.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.022,0.029,0.000,0.000, ,143.27,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.54,42.98,113.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,143.06,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.54,42.98,113.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.022,0.022,0.022,0.000,0.000, ,143.48,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.54,42.98,113.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.015, ,142.95,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.50,42.98,113.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,143.27,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.54,42.98,113.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.044,0.000,0.015,0.000,0.000, ,143.22,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.54,42.98,113.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.000, ,143.38,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.50,42.98,113.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.015,0.022,0.000,0.000, ,143.22,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.54,44.93,113.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.073,0.007,0.000,0.044,0.000,0.007, ,143.54,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.47,42.98,113.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.000,0.044,0.000,0.015, ,143.06,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.47,42.98,113.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.029,0.000,0.059,0.000,0.000, ,143.17,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.47,42.98,113.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.007, ,143.59,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.47,43.96,113.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.044,0.007,0.029,0.000,0.000, ,143.48,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.43,43.96,113.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.007, ,143.59,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.47,43.96,113.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.007,0.037,0.000,0.015, ,143.64,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.47,46.89,113.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.000, ,143.22,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.43,46.89,113.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.037,0.000,0.000, ,143.54,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.43,46.89,113.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.007,0.029,0.044,0.000,0.015, ,143.33,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.47,47.86,113.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,143.17,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.43,47.86,113.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.000,0.022,0.037,0.000,0.000, ,143.54,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.47,47.86,113.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.007,0.022,0.000,0.000, ,143.11,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.43,47.86,113.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.051,0.007,0.029, ,143.27,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.39,46.89,113.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.029,0.022,0.000,0.000, ,143.59,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.43,47.86,113.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.022,0.000,0.000, ,143.11,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.39,44.93,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.022,0.037,0.000,0.000, ,143.70,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.39,44.93,113.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.044,0.000,0.022, ,143.22,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.39,42.98,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,143.64,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.39,43.96,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.044,0.007,0.037,0.000,0.029, ,143.38,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.43,43.96,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,143.11,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.39,43.96,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.029,0.029,0.000,0.007, ,143.22,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.39,43.96,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.044,0.007,0.029, ,143.27,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.32,41.03,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.029,0.007,0.029, ,143.54,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.39,43.96,113.44,114.29,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
