SAP ID,109006079247,
0.029,0.000,0.037,0.029,0.000,0.000, ,90.76,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,89.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.015, ,89.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,90.76,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.037,0.000,0.000, ,92.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.007,0.029,0.000,0.000, ,92.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,91.93,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,91.69,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,91.69,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,92.86,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.029,0.037,0.000,0.015, ,93.80,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,91.69,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,94.03,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,93.80,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,93.57,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,93.80,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.022,0.051,0.044,0.044,0.000,0.015, ,95.90,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.022,0.022,0.000,0.000, ,96.37,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.037,0.000,0.000, ,96.37,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.037,0.000,0.007, ,95.67,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,95.90,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,94.97,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.022,0.000,0.000, ,97.78,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.007,0.037,0.000,0.000, ,97.54,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.015,0.029, ,97.78,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,98.48,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,97.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,97.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.029,0.029,0.037,0.000,0.029, ,98.48,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,98.71,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.029,0.029,0.037,0.000,0.000, ,98.71,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.022,0.000,0.000, ,99.41,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.081,0.029,0.022,0.000,0.000, ,99.41,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,97.68,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.015,0.037,0.000,0.015, ,99.65,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,98.95,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,97.68,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,99.65,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,101.05,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.029,0.000,0.000, ,101.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.015,0.022,0.000,0.000, ,102.69,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.007,0.044,0.000,0.000, ,102.92,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.022,0.037,0.000,0.022, ,103.16,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,102.22,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.029,0.000,0.015,0.000,0.000, ,101.75,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.103,0.000,0.029,0.000,0.000, ,101.52,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.205,0.000,0.015,0.000,0.000, ,101.99,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.337,0.000,0.022,0.000,0.000, ,102.92,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.293,0.007,0.044,0.007,0.000, ,103.16,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,33.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.396,0.007,0.037,0.000,0.007, ,104.56,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,57.69,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.491,0.037,0.029,0.000,0.000, ,105.26,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,74.91,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.476,0.015,0.022,0.000,0.000, ,105.26,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,88.86,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.476,0.000,0.037,0.000,0.000, ,105.03,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,98.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.535,0.015,0.037,0.000,0.015, ,105.26,0.00,0.00,0.00,0.00,0.00 ,,4000.00,15.68,4000.00,92.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.630,0.000,0.029,0.000,0.000, ,104.79,0.00,0.00,0.00,0.00,0.00 ,,4000.00,36.48,4000.00,78.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.637,0.007,0.037,0.000,0.000, ,105.73,0.00,0.00,0.00,0.00,0.00 ,,4000.00,50.99,4000.00,73.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.608,0.000,0.029,0.000,0.000, ,107.37,0.00,0.00,0.00,0.00,0.00 ,,4000.00,65.05,4000.00,77.91,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.586,0.000,0.037,0.000,0.022, ,105.73,0.00,0.00,0.00,0.00,0.00 ,,4000.00,79.71,4000.00,77.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.528,0.000,0.029,0.000,0.000, ,105.73,0.00,0.00,0.00,0.00,0.00 ,,4000.00,90.95,4000.00,59.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.579,0.000,0.037,0.007,0.029, ,107.37,0.00,0.00,0.00,0.00,0.00 ,,4000.00,86.23,4000.00,31.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.637,0.044,0.029,0.000,0.000, ,108.54,0.00,0.00,0.00,0.00,0.00 ,,4000.00,82.42,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.608,0.022,0.037,0.000,0.000, ,108.54,0.00,0.00,0.00,0.00,0.00 ,,4000.00,85.49,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.535,0.007,0.037,0.000,0.000, ,108.30,0.00,0.00,0.00,0.00,0.00 ,,4000.00,90.92,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.410,0.000,0.029,0.000,0.000, ,108.54,0.00,0.00,0.00,0.00,0.00 ,,4000.00,94.58,4000.00,16.63,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.337,0.000,0.029,0.000,0.000, ,107.60,0.00,0.00,0.00,0.00,0.00 ,,4000.00,76.26,4000.00,39.56,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.344,0.007,0.022,0.000,0.000, ,108.54,0.00,0.00,0.00,0.00,0.00 ,,4000.00,43.04,4000.00,64.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.176,0.000,0.037,0.000,0.000, ,108.77,0.00,0.00,0.00,0.00,0.00 ,,4000.00,18.75,4000.00,83.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.088,0.000,0.022,0.000,0.015, ,108.30,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,97.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.088,0.000,0.037,0.000,0.000, ,109.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,104.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.000,0.022,0.000,0.000, ,108.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,30.51,4000.00,105.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.029,0.000,0.000, ,109.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,54.54,4000.00,96.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.059,0.000,0.029,0.000,0.000, ,109.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,73.74,4000.00,77.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.037,0.022,0.037,0.000,0.000, ,111.81,0.00,0.00,0.00,0.00,0.00 ,,4000.00,86.34,4000.00,79.30,0.00,0.00,0.00,0.00,4000.00,0.00,96.70,0.00,
0.037,0.081,0.044,0.022,0.000,0.000, ,111.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,94.40,4000.00,89.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.081,0.022,0.037,0.000,0.007, ,112.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,87.62,4000.00,99.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,111.58,0.00,0.00,0.00,0.00,0.00 ,,4000.00,86.30,4000.00,106.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,110.41,0.00,0.00,0.00,0.00,0.00 ,,4000.00,90.33,4000.00,104.80,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,111.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,89.27,4000.00,101.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.022,0.000,0.000, ,112.98,0.00,0.00,0.00,0.00,0.00 ,,4000.00,90.29,4000.00,100.22,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.029,0.037,0.000,0.000, ,112.98,0.00,0.00,0.00,0.00,0.00 ,,4000.00,74.91,4000.00,100.95,200.24,0.00,0.00,0.00,4000.00,0.00,48.84,0.00,
0.022,0.000,0.000,0.037,0.000,0.022, ,112.05,0.00,0.00,0.00,0.00,0.00 ,,4000.00,57.18,4000.00,102.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,111.81,0.00,0.00,0.00,0.00,0.00 ,,4000.00,64.47,4000.00,106.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,113.45,0.00,0.00,0.00,0.00,0.00 ,,4000.00,70.70,3000.73,111.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,113.45,0.00,0.00,0.00,0.00,0.00 ,,4000.00,80.07,1983.88,114.25,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.044,0.051,0.022,0.051,0.000,0.022, ,114.85,0.00,0.00,0.00,0.00,0.00 ,,4000.00,81.21,1375.34,116.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.007,0.022,0.029,0.000,0.000, ,114.85,0.00,0.00,0.00,0.00,0.00 ,,4000.00,82.53,948.47,117.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.022,0.037,0.000,0.000, ,114.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,89.27,1297.19,117.95,97.68,0.00,0.00,0.00,4000.00,0.00,97.68,0.00,
0.044,0.000,0.022,0.015,0.000,0.000, ,115.79,0.00,0.00,0.00,0.00,0.00 ,,4000.00,95.60,2305.25,117.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.007,0.037,0.000,0.000, ,113.92,0.00,0.00,0.00,0.00,0.00 ,,2781.93,100.07,2012.21,117.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.007, ,113.68,0.00,0.00,0.00,0.00,0.00 ,,1921.37,102.78,1539.44,117.91,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.015,0.029,0.000,0.000, ,116.26,0.00,0.00,0.00,0.00,0.00 ,,1387.06,104.47,1099.88,118.39,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.051,0.000,0.007, ,114.15,0.00,0.00,0.00,0.00,0.00 ,,1371.43,105.24,910.38,118.64,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,115.79,0.00,0.00,0.00,0.00,0.00 ,,1538.46,105.60,1000.24,118.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.015,0.029,0.000,0.000, ,116.96,0.00,0.00,0.00,0.00,0.00 ,,1635.16,105.64,1179.00,118.64,0.00,0.00,0.00,0.00,4000.00,0.00,48.84,0.00,
0.022,0.044,0.007,0.022,0.000,0.000, ,116.96,0.00,0.00,0.00,0.00,0.00 ,,1490.60,105.68,1196.58,118.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,116.49,0.00,0.00,0.00,0.00,0.00 ,,1708.42,105.64,1141.88,118.57,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.007,0.029,0.029,0.000,0.000, ,117.19,0.00,0.00,0.00,0.00,0.00 ,,1413.43,105.64,934.80,118.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,116.72,0.00,0.00,0.00,0.00,0.00 ,,1420.27,105.71,842.98,118.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.022, ,116.26,0.00,0.00,0.00,0.00,0.00 ,,3245.91,103.63,864.47,118.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.000,0.029,0.000,0.000, ,116.49,0.00,0.00,0.00,0.00,0.00 ,,3700.12,102.75,749.21,118.86,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.029,0.000,0.022,0.000,0.000, ,116.96,0.00,0.00,0.00,0.00,0.00 ,,4000.00,101.10,908.42,118.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.000,0.029,0.000,0.000, ,118.13,0.00,0.00,0.00,0.00,0.00 ,,4000.00,100.07,948.47,118.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.029, ,117.43,0.00,0.00,0.00,0.00,0.00 ,,4000.00,100.81,942.61,118.57,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,117.89,0.00,0.00,0.00,0.00,0.00 ,,3192.19,101.94,1390.96,118.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.029,0.037,0.037,0.000,0.029, ,120.00,0.00,0.00,0.00,0.00,0.00 ,,2043.47,103.41,1462.27,118.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.029,0.022,0.000,0.000, ,120.47,0.00,0.00,0.00,0.00,0.00 ,,1290.35,104.47,1216.12,118.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.022,0.000,0.000, ,120.70,0.00,0.00,0.00,0.00,0.00 ,,837.12,105.24,1255.19,118.24,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.007,0.044,0.000,0.000, ,120.70,0.00,0.00,0.00,0.00,0.00 ,,634.92,105.64,1008.06,118.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,118.59,0.00,0.00,0.00,0.00,0.00 ,,949.45,105.82,1044.20,118.28,97.68,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.015, ,119.53,0.00,0.00,0.00,0.00,0.00 ,,795.12,105.82,948.47,118.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.015,0.022,0.000,0.000, ,121.40,0.00,0.00,0.00,0.00,0.00 ,,645.67,105.90,914.29,118.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,119.76,0.00,0.00,0.00,0.00,0.00 ,,482.54,106.01,867.40,118.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,119.76,0.00,0.00,0.00,0.00,0.00 ,,404.40,106.04,848.84,118.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,120.00,0.00,0.00,0.00,0.00,0.00 ,,370.21,106.12,966.06,118.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.022,0.022,0.000,0.000, ,122.10,0.00,0.00,0.00,0.00,0.00 ,,286.20,106.12,734.55,118.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.044,0.000,0.029, ,122.34,0.00,0.00,0.00,0.00,0.00 ,,213.92,106.19,532.36,118.57,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.000, ,120.47,0.00,0.00,0.00,0.00,0.00 ,,183.64,106.19,378.02,118.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.000,0.015,0.000,0.000, ,120.93,0.00,0.00,0.00,0.00,0.00 ,,168.01,106.23,281.32,118.86,0.00,0.00,0.00,0.00,4000.00,0.00,48.84,0.00,
0.022,0.029,0.000,0.029,0.000,0.000, ,121.17,0.00,0.00,0.00,0.00,0.00 ,,143.59,106.19,210.99,118.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,121.17,0.00,0.00,0.00,0.00,0.00 ,,124.05,106.19,179.73,118.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.022,0.037,0.000,0.029, ,123.97,0.00,0.00,0.00,0.00,0.00 ,,106.47,106.15,146.52,118.97,97.68,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,123.04,0.00,0.00,0.00,0.00,0.00 ,,87.91,106.12,118.19,119.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,121.87,0.00,0.00,0.00,0.00,0.00 ,,77.17,106.12,99.63,119.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,122.57,0.00,0.00,0.00,0.00,0.00 ,,70.33,106.08,80.10,118.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,123.51,0.00,0.00,0.00,0.00,0.00 ,,62.52,106.08,70.33,119.01,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.044,0.000,0.007,0.029,0.000,0.000, ,124.44,0.00,0.00,0.00,0.00,0.00 ,,57.63,106.08,64.47,119.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.029,0.037,0.000,0.044, ,125.14,0.00,0.00,0.00,0.00,0.00 ,,56.65,106.04,59.58,118.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,122.81,0.00,0.00,0.00,0.00,0.00 ,,52.75,106.08,56.65,118.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,123.27,0.00,0.00,0.00,0.00,0.00 ,,50.79,106.01,52.75,118.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,123.74,0.00,0.00,0.00,0.00,0.00 ,,50.79,105.97,51.77,118.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,123.74,0.00,0.00,0.00,0.00,0.00 ,,50.79,105.97,50.79,118.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,124.21,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.93,52.75,118.86,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.051,0.081,0.037,0.029,0.000,0.000, ,126.31,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.86,52.75,118.86,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.029,0.037,0.000,0.000, ,126.55,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.86,51.77,118.86,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.022,0.051,0.000,0.029, ,126.31,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.86,52.75,118.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,125.14,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.86,52.75,118.79,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.037,0.000,0.015,0.022,0.000,0.000, ,127.25,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.79,50.79,118.75,92.80,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.029,0.000,0.029,0.000,0.000, ,127.02,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.71,51.77,118.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.022,0.029,0.044,0.000,0.000, ,127.48,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.75,51.77,118.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.007, ,125.61,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.75,50.79,118.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,125.85,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.75,47.86,118.72,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.007,0.029,0.000,0.037,0.000,0.000, ,126.55,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.71,49.82,118.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.015,0.000,0.029,0.000,0.015, ,126.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.68,47.86,118.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.007,0.029,0.000,0.000, ,127.25,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.64,47.86,118.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.029, ,127.25,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.64,47.86,118.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,127.48,0.00,0.00,0.00,0.00,0.00 ,,48.84,105.60,47.86,118.57,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,128.42,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.64,46.89,118.57,92.80,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.037,0.015,0.015,0.029,0.000,0.000, ,128.65,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.60,46.89,118.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.029,0.029,0.000,0.015, ,128.89,0.00,0.00,0.00,0.00,0.00 ,,43.96,105.53,46.89,118.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.037,0.029,0.000,0.000, ,128.89,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.57,47.86,118.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.044,0.051,0.022,0.044, ,129.59,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.53,47.86,118.46,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.022,0.029,0.000,0.000, ,129.12,0.00,0.00,0.00,0.00,0.00 ,,49.82,105.49,47.86,118.46,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,127.25,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.49,47.86,118.46,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,128.42,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.49,47.86,118.46,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.000,0.022,0.000,0.000, ,128.65,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.42,46.89,118.39,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,127.95,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.42,45.91,118.39,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.029,0.000,0.000, ,130.99,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.38,46.89,118.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.022,0.037,0.000,0.007, ,130.76,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.31,44.93,118.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.007,0.029,0.000,0.000, ,130.99,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.27,45.91,118.13,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.007,0.037,0.000,0.000, ,129.59,0.00,0.00,0.00,0.00,0.00 ,,46.89,105.27,44.93,118.13,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,128.42,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.24,45.91,118.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,129.12,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.16,46.89,117.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.000,0.015,0.000,0.000, ,128.89,0.00,0.00,0.00,0.00,0.00 ,,42.00,105.16,45.91,117.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.000,0.022,0.000,0.000, ,130.29,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.13,45.91,117.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.037,0.029,0.000,0.000, ,131.23,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.16,45.91,117.80,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.044,0.000,0.007, ,131.93,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.13,46.89,117.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.044,0.000,0.000, ,132.40,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.05,45.91,117.77,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.015, ,130.06,0.00,0.00,0.00,0.00,0.00 ,,47.86,105.09,45.91,117.80,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.029,0.037,0.000,0.000, ,132.40,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.02,45.91,117.69,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.022,0.029,0.000,0.000, ,132.86,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.05,45.91,117.69,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,130.52,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.98,46.89,117.69,0.00,0.00,21.49,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,130.76,0.00,0.00,0.00,0.00,0.00 ,,47.86,105.02,45.91,117.69,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.000,0.015,0.000,0.000, ,130.76,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.05,46.89,117.66,92.80,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.000,0.037,0.000,0.000, ,130.99,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.95,44.93,117.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.015,0.029,0.000,0.000, ,132.40,0.00,0.00,0.00,0.00,0.00 ,,45.91,105.02,45.91,117.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.073,0.007,0.007,0.044,0.007,0.029, ,132.86,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.95,45.91,117.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,132.86,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.91,45.91,117.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.007, ,132.16,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.95,45.91,117.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.044,0.029,0.029,0.000,0.000, ,133.10,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.95,45.91,117.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.022,0.037,0.000,0.000, ,133.57,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.98,44.93,117.73,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,131.46,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.02,43.96,117.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,131.46,0.00,0.00,0.00,0.00,0.00 ,,42.98,105.05,42.98,117.99,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.022,0.015,0.000,0.029,0.000,0.000, ,132.16,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.98,41.03,117.91,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.029,0.044,0.000,0.015, ,133.80,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.05,43.96,117.95,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.037,0.000,0.007,0.044,0.000,0.000, ,132.86,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.98,42.00,117.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,132.16,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.98,42.00,117.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.029,0.029,0.000,0.015, ,134.50,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.95,43.96,117.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.044,0.015,0.000,0.000, ,135.20,0.00,0.00,0.00,0.00,0.00 ,,44.93,105.02,43.96,117.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,133.10,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.95,41.03,117.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.000,0.044,0.000,0.000, ,134.50,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.95,40.05,117.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.029,0.007,0.000, ,133.80,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.91,41.03,117.80,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.000, ,133.33,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.91,41.03,117.80,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,133.57,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.95,41.03,117.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.000,0.037,0.000,0.000, ,134.03,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.87,41.03,117.80,90.84,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.051,0.022,0.029,0.037,0.000,0.000, ,135.20,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.91,41.03,117.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.022,0.037,0.044,0.000,0.007, ,135.20,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.80,40.05,117.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.022,0.029,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.87,40.05,117.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.000,0.044,0.000,0.029, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.84,41.03,117.69,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.000, ,133.80,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.76,40.05,117.69,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.007,0.000, ,134.03,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.80,42.00,117.77,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.007,0.051,0.000,0.022, ,134.73,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.76,40.05,117.69,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.007,0.022,0.000,0.000, ,135.44,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.80,41.03,117.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.022,0.022,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.76,41.03,117.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.029,0.037,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.76,41.03,117.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.051,0.007,0.029, ,134.73,0.00,0.00,0.00,0.00,0.00 ,,47.86,104.69,41.03,117.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,134.50,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.69,40.05,117.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.037,0.037,0.000,0.000, ,134.73,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.69,41.03,117.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.029,0.037,0.000,0.000, ,135.44,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.65,41.03,117.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.022,0.029,0.007,0.007, ,135.20,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.69,41.03,117.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.044,0.022,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.65,41.03,117.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.029,0.000,0.000, ,135.20,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.65,40.05,117.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.044, ,134.73,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.62,41.03,117.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,135.20,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.65,41.03,117.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.000, ,135.20,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.62,41.03,117.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,135.20,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.62,40.05,117.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,134.97,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.62,41.03,117.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.037,0.044,0.000,0.015, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,42.98,104.51,40.05,117.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.62,40.05,117.47,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.051,0.015,0.044, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.58,41.03,117.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.62,42.00,117.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.051,0.029,0.037,0.000,0.029, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.51,42.00,117.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.044,0.022,0.022,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.51,43.96,117.44,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.54,44.93,117.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.000,0.015,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.51,44.93,117.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.022,0.037,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.54,44.93,117.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.073,0.022,0.051,0.037,0.000,0.007, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.47,44.93,117.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.029,0.000,0.015, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.51,43.96,117.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.43,43.96,117.29,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.015,0.007,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.47,43.96,117.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.051,0.029,0.015,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.43,42.00,117.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.000,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.47,42.00,117.29,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.000,0.044,0.007,0.029, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.47,42.00,117.25,92.80,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.36,40.05,117.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.47,41.03,117.29,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.037,0.037,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.40,41.03,117.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.015,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.40,43.96,117.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.007,0.051,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.36,43.96,117.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.007,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.36,41.03,117.18,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.044,0.000,0.029, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.36,42.98,117.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.36,41.03,117.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.022,0.029,0.000,0.015, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.36,42.98,117.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.022,0.029,0.015,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.36,40.05,117.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.022,0.015,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.36,42.98,117.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.051,0.037,0.029,0.000,0.015, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.32,42.98,117.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.015, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.32,42.98,117.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.25,42.98,117.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.022,0.029,0.000,0.015, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.32,42.98,117.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,45.91,104.25,41.03,117.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.000,0.029,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.21,40.05,117.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.015,0.029,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.25,40.05,117.07,92.80,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.051,0.037,0.044,0.000,0.029, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.18,41.03,117.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.015,0.022,0.000,0.000, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.21,42.98,117.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.18,40.05,117.03,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.18,40.05,117.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.015,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.18,41.03,116.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.022,0.029,0.000,0.000, ,140.82,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.18,41.03,116.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.007,0.029,0.051,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,42.00,104.18,41.03,116.96,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.015,0.037,0.015,0.029, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,44.93,104.10,39.07,116.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.007,0.044,0.000,0.022, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,43.96,104.10,41.03,116.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.007,0.044,0.022,0.000,0.000, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.07,38.10,116.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.000,0.022,0.037,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,41.03,104.07,38.10,116.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.059,0.000,0.029, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,42.00,103.99,38.10,116.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.99,38.10,116.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.007,0.037,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.92,38.10,116.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,42.00,103.96,36.14,116.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,44.93,103.96,40.05,116.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.000,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,42.00,103.92,40.05,116.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.92,42.00,116.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.022,0.044,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.92,40.05,116.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.000,0.022,0.000,0.000, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.92,42.00,116.41,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.029, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,42.00,103.88,42.00,116.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.88,42.00,116.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,44.93,103.85,42.00,116.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.85,42.98,116.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,42.00,103.92,42.00,116.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.022, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.88,42.98,116.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.022,0.037,0.000,0.000, ,141.28,0.00,0.00,0.00,0.00,0.00 ,,44.93,103.85,43.96,116.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.007,0.029,0.044,0.000,0.000, ,141.52,0.00,0.00,0.00,0.00,0.00 ,,42.00,103.77,42.98,116.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.015,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,46.89,103.85,42.00,116.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.015,0.029,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,44.93,103.85,40.05,116.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.022,0.022,0.000,0.029, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.96,36.14,116.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.029,0.029,0.000,0.000, ,141.05,0.00,0.00,0.00,0.00,0.00 ,,42.00,103.99,36.14,116.63,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.96,35.16,116.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,42.00,103.92,36.14,116.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.015,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,42.00,103.96,34.19,116.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.015,0.022,0.000,0.000, ,141.28,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.92,34.19,116.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.051,0.037,0.029,0.000,0.000, ,141.99,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.92,36.14,116.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.029, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,42.00,103.92,34.19,116.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.044,0.029,0.037,0.007,0.000, ,141.05,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.88,36.14,116.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.029,0.029,0.000,0.000, ,141.05,0.00,0.00,0.00,0.00,0.00 ,,39.07,103.88,38.10,116.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.029,0.037,0.000,0.000, ,140.82,0.00,0.00,0.00,0.00,0.00 ,,42.00,103.88,38.10,116.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.029,0.022,0.000,0.000, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.88,36.14,116.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.022,0.029,0.000,0.000, ,141.52,0.00,0.00,0.00,0.00,0.00 ,,42.00,103.88,38.10,116.59,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.066,0.051,0.037,0.037,0.000,0.000, ,142.22,0.00,0.00,0.00,0.00,0.00 ,,39.07,103.88,38.10,116.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.015,0.037,0.000,0.000, ,141.99,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.88,36.14,116.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.000,0.015,0.037,0.000,0.000, ,141.28,0.00,0.00,0.00,0.00,0.00 ,,42.00,103.81,36.14,116.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,42.00,103.88,38.10,116.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.051,0.000,0.015, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.81,40.05,116.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.000,0.029,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.81,36.14,116.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.000,0.029,0.000,0.000, ,141.05,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.85,36.14,116.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.073,0.022,0.000,0.037,0.000,0.000, ,141.99,0.00,0.00,0.00,0.00,0.00 ,,42.00,103.81,36.14,116.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.000,0.037,0.000,0.029, ,141.99,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.81,36.14,116.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.022, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,42.00,103.77,35.16,116.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.77,38.10,116.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.029,0.000,0.029,0.000,0.000, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.77,35.16,116.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.015, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.77,35.16,116.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.081,0.051,0.029,0.037,0.000,0.000, ,141.99,0.00,0.00,0.00,0.00,0.00 ,,44.93,103.74,38.10,116.41,0.00,0.00,0.00,0.00,4000.00,0.00,48.84,0.00,
0.044,0.000,0.000,0.029,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,44.93,103.74,36.14,116.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.000,0.015,0.000,0.000, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,44.93,103.74,38.10,116.41,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.007,0.029,0.000,0.029, ,141.75,0.00,0.00,0.00,0.00,0.00 ,,42.00,103.70,40.05,116.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.022,0.022,0.029,0.000,0.000, ,141.52,0.00,0.00,0.00,0.00,0.00 ,,46.89,103.74,39.07,116.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.088,0.051,0.015,0.044,0.000,0.015, ,141.75,0.00,0.00,0.00,0.00,0.00 ,,46.89,103.66,38.10,116.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,141.05,0.00,0.00,0.00,0.00,0.00 ,,46.89,103.74,38.10,116.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.029,0.037,0.000,0.000, ,141.28,0.00,0.00,0.00,0.00,0.00 ,,46.89,103.70,36.14,116.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.029,0.029,0.000,0.000, ,141.75,0.00,0.00,0.00,0.00,0.00 ,,46.89,103.74,39.07,116.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.007,0.029,0.051,0.007,0.022, ,141.99,0.00,0.00,0.00,0.00,0.00 ,,49.82,103.66,40.05,116.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.007,0.037,0.000,0.000, ,141.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,103.66,39.07,116.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.007,0.037,0.000,0.000, ,141.52,0.00,0.00,0.00,0.00,0.00 ,,49.82,103.66,40.05,116.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,140.82,0.00,0.00,0.00,0.00,0.00 ,,49.82,103.66,42.00,116.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.044,0.000,0.037,0.000,0.000, ,140.82,0.00,0.00,0.00,0.00,0.00 ,,50.79,103.66,42.98,116.30,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.066,0.051,0.044,0.029,0.000,0.015, ,141.52,0.00,0.00,0.00,0.00,0.00 ,,46.89,103.59,42.98,116.26,0.00,0.00,0.00,0.00,4000.00,0.00,48.84,0.00,
0.059,0.051,0.015,0.015,0.000,0.000, ,141.52,0.00,0.00,0.00,0.00,0.00 ,,47.86,103.59,40.05,116.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.073,0.051,0.015,0.037,0.007,0.000, ,141.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,103.55,42.00,116.23,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.051,0.051,0.022,0.037,0.000,0.000, ,141.52,0.00,0.00,0.00,0.00,0.00 ,,46.89,103.63,42.00,116.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.059,0.015,0.029, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,46.89,103.55,42.00,116.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.029,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,44.93,103.55,40.05,116.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.63,42.00,116.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.029, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,42.00,103.55,40.05,116.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.000,0.022,0.000,0.000, ,141.52,0.00,0.00,0.00,0.00,0.00 ,,42.00,103.59,40.05,116.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.073,0.022,0.029,0.037,0.000,0.029, ,142.22,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.55,40.05,116.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,42.00,103.55,40.05,116.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.015,0.029,0.000,0.000, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.55,40.05,116.23,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.52,39.07,116.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.007,0.022,0.000,0.015, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,44.93,103.59,42.00,116.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.044,0.029,0.022,0.000,0.000, ,141.28,0.00,0.00,0.00,0.00,0.00 ,,41.03,103.52,40.05,116.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.007,0.029,0.000,0.000, ,141.28,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.55,42.98,116.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.051,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,42.00,103.48,40.05,116.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,43.96,103.52,40.05,116.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
