SAP ID,109006079247,
0.000,0.593,0.000,0.044,0.000,0.015, ,137.07,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.71,43.96,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.762,0.000,0.037,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.71,41.03,109.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.989,0.022,0.015,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.71,42.98,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,1.077,0.029,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.67,42.98,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,1.194,0.022,0.022,0.000,0.015, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.63,42.98,109.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,1.312,0.022,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.63,42.98,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,1.348,0.000,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.67,41.03,109.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,1.465,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.67,42.98,109.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,1.627,0.000,0.044,0.000,0.015, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.71,43.96,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,1.780,0.015,0.022,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.71,42.98,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,1.868,0.037,0.037,0.007,0.029, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,52.75,99.67,44.93,109.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,1.927,0.015,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.71,44.93,109.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,2.044,0.015,0.022,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.67,45.91,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.029,2.132,0.022,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.67,46.89,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,2.081,0.000,0.044,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.63,46.89,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,2.169,0.000,0.044,0.007,0.029, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.63,45.91,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.257,0.000,0.022,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.67,43.96,109.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.330,0.000,0.015,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.63,43.96,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,2.455,0.007,0.022,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.67,45.91,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.491,0.000,0.029,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.60,43.96,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,2.630,0.015,0.037,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.71,42.98,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.007,2.623,0.000,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.71,40.05,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,2.689,0.015,0.022,0.000,0.029, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.78,37.12,110.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,2.740,0.015,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.78,40.05,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.784,0.000,0.022,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.78,39.07,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,2.865,0.015,0.022,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.82,40.05,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.000,2.799,0.000,0.022,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.78,38.10,110.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.843,0.000,0.029,0.000,0.029, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.82,42.98,110.18,0.00,0.00,0.00,0.00,4000.00,0.00,45.91,0.00,
0.000,2.916,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.82,40.05,110.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,2.953,0.037,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.82,41.03,110.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,2.982,0.037,0.044,0.000,0.015, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.85,43.96,110.15,77.17,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,2.982,0.015,0.037,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.82,43.96,110.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,3.011,0.037,0.044,0.007,0.029, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.82,44.93,110.18,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,2.982,0.007,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.85,44.93,110.18,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.902,0.000,0.022,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.82,44.93,110.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.960,0.000,0.022,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.82,43.96,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,3.041,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.82,44.93,110.15,74.24,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,3.055,0.015,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.82,43.96,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.000,2.902,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.82,43.96,110.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,3.019,0.000,0.022,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.78,42.98,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.029,2.982,0.029,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.82,42.98,110.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,2.938,0.015,0.037,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.78,40.05,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,2.872,0.000,0.022,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.74,39.07,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.843,0.000,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,42.98,99.78,40.05,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,2.924,0.037,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.78,39.07,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,2.755,0.022,0.022,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.82,39.07,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,2.755,0.000,0.051,0.000,0.029, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.74,39.07,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.726,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,43.96,99.78,37.12,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,2.638,0.007,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.82,42.98,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,2.579,0.015,0.037,0.000,0.015, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.78,40.05,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,2.630,0.015,0.037,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.82,40.05,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,2.630,0.029,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.74,40.05,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,2.586,0.029,0.037,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.85,40.05,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,2.513,0.022,0.051,0.007,0.044, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.78,42.98,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.462,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.82,41.03,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.433,0.000,0.044,0.000,0.029, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.74,43.96,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.513,0.000,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.82,42.98,110.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.601,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.82,43.96,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,2.579,0.029,0.015,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.82,42.98,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,2.586,0.000,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.82,42.98,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,2.550,0.000,0.037,0.000,0.007, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.78,43.96,110.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.667,0.000,0.007,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.82,44.93,110.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,2.828,0.029,0.029,0.000,0.029, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.78,44.93,110.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,2.843,0.007,0.007,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,52.75,99.78,44.93,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,2.902,0.000,0.044,0.000,0.015, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.82,46.89,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.902,0.000,0.015,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.82,46.89,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.989,0.000,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.78,46.89,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,3.158,0.000,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.78,42.98,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,3.173,0.007,0.029,0.000,0.007, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.78,44.93,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,3.217,0.007,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.71,42.98,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,3.246,0.000,0.029,0.000,0.015, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.78,42.98,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,3.319,0.000,0.037,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.74,43.96,110.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,3.370,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.78,44.93,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,3.488,0.000,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.74,44.93,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,3.561,0.000,0.022,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.82,44.93,110.11,77.17,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,3.686,0.000,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.78,43.96,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,3.744,0.000,0.037,0.000,0.015, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.78,44.93,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,3.773,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.82,46.89,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,3.876,0.022,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.82,46.89,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,3.869,0.037,0.022,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.82,47.86,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,3.869,0.000,0.044,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.78,46.89,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,3.927,0.000,0.015,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.82,46.89,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,4.015,0.000,0.037,0.000,0.029, ,137.07,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.82,46.89,110.11,77.17,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.074,0.000,0.015,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.82,46.89,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.045,0.000,0.029,0.000,0.000, ,135.44,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.82,46.89,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.132,0.000,0.022,0.000,0.015, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.78,46.89,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,4.228,0.022,0.044,0.000,0.015, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.82,47.86,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.220,0.044,0.044,0.000,0.000, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.78,47.86,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.206,0.000,0.037,0.000,0.007, ,133.80,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.78,47.86,110.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.279,0.000,0.037,0.000,0.000, ,132.63,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.78,44.93,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.323,0.000,0.022,0.000,0.000, ,132.40,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.74,43.96,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.323,0.000,0.037,0.000,0.029, ,132.40,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.78,44.93,110.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.426,0.000,0.015,0.000,0.000, ,133.80,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.74,42.98,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,4.506,0.037,0.037,0.000,0.000, ,133.57,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.78,44.93,110.04,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,4.396,0.000,0.029,0.000,0.015, ,131.46,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.74,43.96,110.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.440,0.000,0.015,0.000,0.000, ,132.63,0.00,0.00,0.00,0.00,0.00 ,,52.75,99.78,43.96,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,4.499,0.007,0.029,0.000,0.000, ,133.33,0.00,0.00,0.00,0.00,0.00 ,,54.70,99.71,44.93,110.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,4.543,0.000,0.015,0.000,0.000, ,133.57,0.00,0.00,0.00,0.00,0.00 ,,55.68,99.78,42.98,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.579,0.022,0.037,0.000,0.015, ,132.86,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.71,41.03,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.572,0.029,0.029,0.000,0.000, ,132.63,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.71,42.98,109.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,4.513,0.000,0.029,0.000,0.029, ,130.06,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.71,43.96,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.543,0.000,0.022,0.000,0.000, ,129.12,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.67,41.03,109.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.513,0.000,0.029,0.000,0.000, ,128.42,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.67,42.98,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.557,0.000,0.037,0.000,0.007, ,127.72,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.63,40.05,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.689,0.022,0.029,0.000,0.029, ,129.35,0.00,0.00,0.00,0.00,0.00 ,,52.75,99.67,43.96,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.029,4.711,0.029,0.044,0.000,0.000, ,129.35,0.00,0.00,0.00,0.00,0.00 ,,52.75,99.63,42.98,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,4.689,0.007,0.029,0.000,0.000, ,129.12,0.00,0.00,0.00,0.00,0.00 ,,52.75,99.63,43.96,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.022,4.704,0.022,0.044,0.000,0.029, ,129.12,0.00,0.00,0.00,0.00,0.00 ,,52.75,99.63,47.86,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.022,4.711,0.007,0.022,0.000,0.000, ,129.35,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.67,47.86,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.682,0.015,0.037,0.000,0.000, ,128.42,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.67,47.86,109.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.689,0.000,0.029,0.000,0.000, ,126.31,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.63,46.89,109.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.675,0.000,0.022,0.000,0.000, ,125.85,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.63,47.86,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.741,0.037,0.029,0.000,0.029, ,126.78,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.56,46.89,109.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.711,0.029,0.037,0.000,0.000, ,126.55,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.56,47.86,109.60,78.14,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.037,4.682,0.000,0.037,0.000,0.000, ,126.55,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.56,47.86,109.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.697,0.007,0.037,0.000,0.000, ,126.31,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.60,49.82,109.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.631,0.000,0.044,0.007,0.029, ,124.21,0.00,0.00,0.00,0.00,0.00 ,,51.77,99.52,49.82,109.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.631,0.000,0.029,0.000,0.000, ,124.44,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.63,47.86,109.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.631,0.000,0.037,0.000,0.000, ,124.44,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.63,47.86,109.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.719,0.007,0.037,0.007,0.000, ,125.38,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.56,46.89,109.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.719,0.015,0.029,0.000,0.000, ,124.21,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.63,47.86,109.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.741,0.037,0.029,0.000,0.000, ,123.97,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.63,44.93,109.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.638,0.000,0.029,0.000,0.007, ,122.81,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.71,46.89,109.85,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.631,0.000,0.051,0.007,0.000, ,120.93,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.71,44.93,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.631,0.000,0.022,0.000,0.000, ,121.17,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.74,43.96,110.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,4.719,0.007,0.029,0.000,0.000, ,121.87,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.74,44.93,109.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.660,0.000,0.029,0.000,0.000, ,121.40,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.78,44.93,110.04,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,4.719,0.000,0.022,0.000,0.000, ,121.64,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.78,46.89,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.015,4.631,0.029,0.044,0.000,0.000, ,121.17,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.74,43.96,110.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.631,0.000,0.044,0.000,0.000, ,120.23,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.78,44.93,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.660,0.000,0.037,0.000,0.000, ,119.53,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.74,43.96,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.689,0.000,0.022,0.000,0.000, ,119.76,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.74,42.98,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,4.631,0.000,0.037,0.000,0.000, ,119.76,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.74,44.93,110.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.631,0.000,0.037,0.000,0.029, ,118.59,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.74,44.93,110.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,4.733,0.007,0.029,0.000,0.000, ,120.23,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.74,44.93,109.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.741,0.022,0.029,0.000,0.000, ,120.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.71,43.96,109.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.741,0.022,0.029,0.000,0.029, ,119.53,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.74,43.96,110.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.741,0.029,0.029,0.000,0.000, ,119.53,0.00,0.00,0.00,0.00,0.00 ,,45.91,99.71,43.96,109.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,4.741,0.022,0.022,0.000,0.000, ,119.06,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.74,44.93,109.96,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,4.697,0.000,0.022,0.000,0.000, ,117.89,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.71,43.96,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.689,0.000,0.022,0.000,0.029, ,117.43,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.78,43.96,109.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.689,0.000,0.029,0.000,0.000, ,116.49,0.00,0.00,0.00,0.00,0.00 ,,46.89,99.71,42.98,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.719,0.007,0.029,0.000,0.000, ,116.72,0.00,0.00,0.00,0.00,0.00 ,,48.84,99.71,42.98,109.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.733,0.007,0.022,0.000,0.000, ,116.26,0.00,0.00,0.00,0.00,0.00 ,,49.82,99.74,44.93,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,4.792,0.029,0.037,0.000,0.000, ,116.02,0.00,0.00,0.00,0.00,0.00 ,,55.68,99.71,43.96,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.719,0.000,0.029,0.000,0.000, ,116.02,0.00,0.00,0.00,0.00,0.00 ,,63.49,99.78,46.89,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,4.770,0.044,0.044,0.000,0.000, ,116.72,0.00,0.00,0.00,0.00,0.00 ,,79.12,99.71,51.77,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.770,0.044,0.037,0.000,0.029, ,116.49,0.00,0.00,0.00,0.00,0.00 ,,104.52,99.74,58.61,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,4.741,0.022,0.037,0.007,0.000, ,115.55,0.00,0.00,0.00,0.00,0.00 ,,157.26,99.63,57.63,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.631,0.000,0.022,0.000,0.000, ,114.15,0.00,0.00,0.00,0.00,0.00 ,,195.36,99.63,55.68,110.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,4.733,0.007,0.022,0.000,0.015, ,115.79,0.00,0.00,0.00,0.00,0.00 ,,371.18,99.52,70.33,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,4.733,0.000,0.015,0.000,0.000, ,115.55,0.00,0.00,0.00,0.00,0.00 ,,400.49,99.49,127.96,109.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,4.631,0.000,0.044,0.000,0.000, ,114.85,0.00,0.00,0.00,0.00,0.00 ,,641.76,99.30,327.23,109.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,4.660,0.000,0.051,0.007,0.029, ,113.45,0.00,0.00,0.00,0.00,0.00 ,,1246.40,98.90,368.25,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.719,0.000,0.022,0.000,0.000, ,113.45,0.00,0.00,0.00,0.00,0.00 ,,1344.08,98.75,561.66,109.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.719,0.007,0.029,0.000,0.000, ,113.21,0.00,0.00,0.00,0.00,0.00 ,,1156.53,98.72,1238.58,108.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.733,0.000,0.022,0.000,0.000, ,112.75,0.00,0.00,0.00,0.00,0.00 ,,1005.13,98.79,1718.19,108.46,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.719,0.000,0.029,0.000,0.000, ,112.28,0.00,0.00,0.00,0.00,0.00 ,,843.96,98.90,1971.18,108.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.799,0.029,0.015,0.000,0.000, ,114.15,0.00,0.00,0.00,0.00,0.00 ,,741.39,99.05,2240.78,107.80,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,4.675,0.000,0.022,0.000,0.000, ,112.98,0.00,0.00,0.00,0.00,0.00 ,,759.95,99.08,2294.51,107.66,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.733,0.007,0.022,0.000,0.000, ,113.68,0.00,0.00,0.00,0.00,0.00 ,,667.16,99.08,2238.83,107.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,4.697,0.029,0.029,0.000,0.000, ,113.45,0.00,0.00,0.00,0.00,0.00 ,,902.56,99.05,2315.02,107.55,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.631,0.022,0.044,0.000,0.000, ,111.58,0.00,0.00,0.00,0.00,0.00 ,,915.26,98.94,2220.27,107.51,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.675,0.000,0.029,0.000,0.000, ,110.64,0.00,0.00,0.00,0.00,0.00 ,,1123.32,98.90,2124.54,107.58,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.741,0.029,0.022,0.000,0.000, ,111.34,0.00,0.00,0.00,0.00,0.00 ,,1004.15,98.83,1842.25,107.69,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.733,0.007,0.029,0.000,0.015, ,110.64,0.00,0.00,0.00,0.00,0.00 ,,815.63,98.94,1575.58,107.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.660,0.000,0.044,0.000,0.000, ,110.17,0.00,0.00,0.00,0.00,0.00 ,,689.62,98.97,1461.29,108.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.631,0.000,0.044,0.000,0.015, ,109.71,0.00,0.00,0.00,0.00,0.00 ,,645.67,99.12,1140.90,108.50,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.719,0.007,0.037,0.000,0.029, ,109.71,0.00,0.00,0.00,0.00,0.00 ,,545.05,99.19,898.66,108.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.719,0.000,0.022,0.000,0.000, ,108.77,0.00,0.00,0.00,0.00,0.00 ,,493.28,99.23,703.30,108.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.697,0.037,0.037,0.000,0.000, ,110.64,0.00,0.00,0.00,0.00,0.00 ,,473.75,99.30,554.82,109.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.660,0.007,0.044,0.000,0.007, ,108.54,0.00,0.00,0.00,0.00,0.00 ,,442.49,99.30,447.37,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.660,0.000,0.037,0.000,0.007, ,107.60,0.00,0.00,0.00,0.00,0.00 ,,441.51,99.30,358.49,109.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.719,0.000,0.037,0.000,0.007, ,107.60,0.00,0.00,0.00,0.00,0.00 ,,485.47,99.30,308.67,109.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.660,0.000,0.029,0.000,0.000, ,107.60,0.00,0.00,0.00,0.00,0.00 ,,494.26,99.34,278.39,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.689,0.000,0.044,0.000,0.000, ,107.37,0.00,0.00,0.00,0.00,0.00 ,,507.94,99.27,263.74,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,4.770,0.029,0.015,0.000,0.000, ,108.30,0.00,0.00,0.00,0.00,0.00 ,,756.04,99.23,260.81,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.697,0.007,0.037,0.000,0.022, ,108.77,0.00,0.00,0.00,0.00,0.00 ,,682.78,99.19,277.41,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.682,0.000,0.029,0.007,0.000, ,108.07,0.00,0.00,0.00,0.00,0.00 ,,885.96,99.08,294.99,109.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.667,0.000,0.029,0.000,0.000, ,106.90,0.00,0.00,0.00,0.00,0.00 ,,844.93,99.05,320.39,109.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.660,0.000,0.029,0.000,0.000, ,106.43,0.00,0.00,0.00,0.00,0.00 ,,1088.16,98.83,353.60,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.631,0.000,0.022,0.000,0.000, ,104.79,0.00,0.00,0.00,0.00,0.00 ,,4000.00,84.87,618.32,109.89,75.21,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.741,0.015,0.037,0.000,0.000, ,105.03,0.00,0.00,0.00,0.00,0.00 ,,4000.00,45.86,1908.67,106.48,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.022,4.741,0.022,0.000,0.000,0.000, ,105.50,0.00,0.00,0.00,0.00,0.00 ,,4000.00,20.11,4000.00,77.62,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,4.667,0.000,0.037,0.000,0.000, ,105.50,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,36.48,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.667,0.000,0.037,0.000,0.000, ,105.50,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,15.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.682,0.007,0.044,0.000,0.000, ,105.26,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.697,0.015,0.044,0.000,0.000, ,104.79,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.675,0.000,0.022,0.000,0.000, ,103.62,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.711,0.015,0.037,0.000,0.000, ,103.86,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,4.572,0.015,0.029,0.000,0.000, ,103.62,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,75.21,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.572,0.037,0.051,0.000,0.015, ,102.92,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,93.77,0.00,
0.000,4.455,0.000,0.044,0.000,0.000, ,101.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,4.426,0.000,0.044,0.007,0.000, ,99.65,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.506,0.000,0.037,0.000,0.000, ,100.35,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.000,4.448,0.007,0.015,0.000,0.000, ,99.65,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,4.499,0.037,0.037,0.000,0.000, ,99.65,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,4.404,0.000,0.044,0.000,0.000, ,100.82,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,4.345,0.000,0.029,0.000,0.000, ,99.41,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,75.21,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.206,0.000,0.037,0.000,0.000, ,97.54,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,4.301,0.022,0.044,0.000,0.000, ,99.41,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.228,0.015,0.022,0.000,0.000, ,98.95,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,4.103,0.037,0.051,0.022,0.007, ,97.78,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,3.986,0.000,0.037,0.015,0.000, ,95.67,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,3.927,0.000,0.029,0.000,0.000, ,95.44,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,3.839,0.000,0.044,0.000,0.000, ,94.03,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,3.891,0.029,0.037,0.000,0.029, ,96.14,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,3.693,0.000,0.015,0.000,0.000, ,94.97,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,3.605,0.000,0.029,0.000,0.000, ,94.50,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,3.502,0.000,0.044,0.000,0.029, ,93.10,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,3.458,0.000,0.022,0.000,0.000, ,92.63,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,3.392,0.000,0.029,0.000,0.015, ,93.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,3.290,0.015,0.029,0.000,0.000, ,92.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,3.224,0.000,0.037,0.000,0.007, ,90.52,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,3.224,0.000,0.037,0.000,0.000, ,89.59,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,3.217,0.015,0.015,0.000,0.000, ,89.59,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,3.187,0.029,0.037,0.000,0.000, ,89.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,3.055,0.000,0.029,0.000,0.000, ,89.59,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,2.938,0.000,0.044,0.000,0.029, ,86.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.872,0.000,0.022,0.000,0.000, ,86.55,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.755,0.000,0.051,0.000,0.029, ,85.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,2.858,0.000,0.029,0.000,0.000, ,84.44,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,2.748,0.000,0.029,0.000,0.015, ,84.21,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,2.682,0.000,0.029,0.000,0.000, ,83.51,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,2.469,0.007,0.029,0.000,0.000, ,84.68,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,2.227,0.000,0.037,0.000,0.000, ,83.27,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,1.993,0.000,0.037,0.000,0.007, ,81.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,1.876,0.022,0.037,0.000,0.015, ,81.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,1.634,0.000,0.029,0.000,0.000, ,81.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,1.487,0.022,0.015,0.000,0.000, ,80.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,1.231,0.007,0.037,0.000,0.029, ,79.53,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,1.114,0.000,0.022,0.000,0.000, ,77.89,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,1.026,0.000,0.029,0.000,0.000, ,76.96,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,1.048,0.000,0.022,0.000,0.000, ,77.43,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.989,0.000,0.044,0.000,0.044, ,76.72,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.960,0.000,0.022,0.000,0.000, ,76.72,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.850,0.000,0.037,0.000,0.000, ,75.32,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.791,0.000,0.022,0.000,0.000, ,75.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.806,0.007,0.022,0.000,0.000, ,74.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.747,0.007,0.037,0.007,0.000, ,73.22,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.755,0.015,0.029,0.000,0.000, ,72.51,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.689,0.007,0.029,0.000,0.000, ,71.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.711,0.022,0.037,0.000,0.000, ,72.51,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.637,0.037,0.051,0.000,0.000, ,72.05,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.476,0.007,0.029,0.000,0.000, ,70.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.381,0.000,0.037,0.000,0.007, ,68.54,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.322,0.000,0.029,0.000,0.000, ,68.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.205,0.000,0.037,0.000,0.029, ,67.37,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.344,0.037,0.044,0.000,0.015, ,68.30,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,77.17,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.227,0.029,0.022,0.000,0.000, ,67.84,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.169,0.022,0.022,0.000,0.000, ,66.90,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.059,0.015,0.022,0.000,0.000, ,64.79,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.015,0.037,0.000,0.000, ,63.86,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.022,0.000,0.000, ,62.69,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.088,0.000,0.037,0.000,0.029, ,62.69,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.110,0.015,0.037,0.000,0.000, ,62.69,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.081,0.007,0.029,0.000,0.000, ,62.92,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.059,0.000,0.029, ,61.99,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,59.88,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,58.71,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.037,0.037,0.000,0.000, ,60.35,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.051,0.029,0.044,0.000,0.000, ,59.88,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.022,0.022,0.000,0.000, ,58.71,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,56.61,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.022,0.000,0.000, ,56.61,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.029,0.000,0.000, ,56.61,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.037,0.029,0.000,0.000, ,56.61,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.015,0.000,0.000, ,56.14,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,54.03,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.015,0.007,0.022,0.000,0.000, ,53.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,52.63,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.022,0.007,0.000,0.000, ,52.63,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.015,0.029,0.000,0.000, ,52.86,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.029,0.037,0.000,0.000, ,52.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.029,0.000,0.000, ,51.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.007, ,49.59,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,50.06,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.000,0.022,0.000,0.000, ,49.59,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.000,0.029,0.000,0.000, ,49.59,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,49.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,46.55,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,45.61,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,44.91,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,45.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.029,0.044,0.000,0.000, ,46.78,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,43.98,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,43.74,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,42.57,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,42.57,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.000,0.037,0.000,0.007, ,42.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.015,0.029,0.000,0.000, ,42.81,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.007,0.007,0.044,0.000,0.000, ,42.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,41.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,39.06,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,39.30,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.022,0.000,0.000, ,39.06,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,38.83,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,37.89,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,37.89,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,37.19,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,36.72,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.015,0.000,0.000, ,37.89,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.007,0.000, ,37.19,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,35.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,34.39,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.029,0.037,0.000,0.015, ,35.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.015,0.022,0.000,0.000, ,35.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.007,0.051,0.015,0.044, ,34.62,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.029,0.000,0.000, ,33.68,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,32.05,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,31.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,31.34,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.015, ,31.58,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.015,0.022,0.000,0.000, ,32.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.015,0.000,0.000,0.051,0.000,0.000, ,30.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.000,0.029,0.000,0.000, ,30.41,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.007,0.029,0.000,0.000, ,30.41,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.022,0.000,0.000, ,29.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.029,0.044,0.000,0.000, ,29.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,27.13,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,26.43,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,26.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,25.73,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.015,0.029,0.000,0.000, ,25.73,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.022,0.029,0.000,0.000, ,26.43,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,24.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.015,0.022,0.000,0.000, ,25.73,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.029,0.000,0.022,0.044,0.000,0.000, ,25.03,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.007,0.015, ,23.16,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,22.69,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,22.46,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.000,0.029,0.000,0.000, ,22.46,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.022,0.037,0.000,0.000, ,23.16,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,21.52,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,20.35,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,19.65,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.015,0.000,0.000, ,19.88,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.022,0.000,0.015, ,18.95,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,82.05,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.044,0.044,0.000,0.000, ,20.35,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
